function mpc = WECC240_wmva
mpc.version = "2";
mpc.baseMVA = 100.00;
mpc.bus = [
      1.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
      2.000000     1.000000   223.710000   583.546000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
      3.000000     1.000000  2212.664000  -387.354000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
      4.000000     1.000000  1007.718000    -5.204000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
      5.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
      6.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
      7.000000     1.000000  4482.541000   134.344000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
      8.000000     1.000000   179.873000   -23.907000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
      9.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     10.000000     1.000000   153.984000     1.711000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     11.000000     1.000000   810.750000  -246.169000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     12.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     13.000000     1.000000  2588.305000  -323.093000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     14.000000     1.000000    17.088000    -2.183000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     15.000000     1.000000  6204.116000  -805.276000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
     16.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     17.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     18.000000     1.000000  6314.529000 -1423.225000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     19.000000     1.000000  5074.202000   536.538000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     20.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     21.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     22.000000     1.000000  2207.188000  -287.916000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     23.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     24.000000     1.000000   244.479000   -46.066000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     25.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     26.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     27.000000     1.000000  1413.957000  -249.625000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     28.000000     1.000000  1530.047000  -247.960000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     29.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     30.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     31.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     32.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     33.000000     1.000000   741.606000   -65.877000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     34.000000     1.000000   756.558000   -85.945000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     35.000000     1.000000   944.185000   -69.616000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     36.000000     1.000000   924.912000   -33.229000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     37.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     38.000000     1.000000   734.331000   -20.175000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     39.000000     1.000000   659.215000    36.185000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     40.000000     1.000000  1610.419000    35.064000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     41.000000     1.000000  1554.955000    64.200000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     42.000000     1.000000  1413.334000    74.998000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     43.000000     1.000000  1411.456000   -51.802000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     44.000000     1.000000   959.465000   -65.677000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     45.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     46.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     47.000000     3.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     48.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     49.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     50.000000     1.000000  2087.843000    79.306000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     51.000000     1.000000  1646.515000  -178.564000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     52.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     53.000000     1.000000 -1591.978000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     54.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     55.000000     1.000000    87.531000   -11.190000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     56.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     57.000000     1.000000  1791.945000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
     58.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   287.000000     1.000000     1.100000     0.900000;
     59.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   287.000000     1.000000     1.100000     0.900000;
     60.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   287.000000     1.000000     1.100000     0.900000;
     61.000000     1.000000    88.030000   -11.318000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     62.000000     1.000000   120.790000   -24.191000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     63.000000     1.000000    88.994000   -11.567000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     64.000000     1.000000    88.030000   -11.318000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     65.000000     1.000000   106.667000   -21.743000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     66.000000     1.000000   287.725000   -58.812000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     67.000000     1.000000   123.152000   -24.956000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     68.000000     1.000000   718.654000  -117.014000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     69.000000     1.000000   104.990000   -21.629000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     70.000000     1.000000   108.473000   -22.485000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     71.000000     1.000000   784.705000     5.422000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     72.000000     1.000000 -2466.528000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     73.000000     1.000000   181.756000   -15.454000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     74.000000     1.000000   209.415000    55.132000     0.000000     0.000000     1.000000     1.000000     0.000000   138.000000     1.000000     1.100000     0.900000;
     75.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     76.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     77.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     78.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     79.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     80.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     81.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     82.000000     1.000000   313.580000   -49.549000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     83.000000     1.000000   145.724000   -23.131000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     84.000000     1.000000   380.419000   -54.591000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     85.000000     1.000000   283.512000   -37.304000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
     86.000000     1.000000   215.372000   -44.182000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
     87.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     88.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     89.000000     1.000000   417.176000   -88.465000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     90.000000     1.000000   528.943000   -75.520000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     91.000000     1.000000   592.543000  -143.183000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     92.000000     1.000000   595.949000   -84.091000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     93.000000     1.000000   492.201000   -70.216000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     94.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
     95.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
     96.000000     1.000000   316.377000   -80.011000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     97.000000     1.000000   562.870000  -135.643000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     98.000000     1.000000   485.777000  -112.963000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
     99.000000     1.000000   389.689000   -55.787000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    100.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    101.000000     1.000000   523.259000  -132.931000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    102.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    103.000000     1.000000   464.372000   -66.225000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    104.000000     1.000000   400.370000   -57.509000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    105.000000     1.000000   423.026000   -62.878000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    106.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    107.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    108.000000     1.000000   562.514000   -80.114000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    109.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    110.000000     1.000000    92.975000   -12.968000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
    111.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    112.000000     1.000000   317.051000   -15.847000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
    113.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    114.000000     1.000000   164.062000   -38.776000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    115.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    116.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    117.000000     1.000000   201.824000   -50.058000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    118.000000     1.000000   434.251000  -137.035000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    119.000000     1.000000   255.767000   -35.854000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    120.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    121.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    122.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    123.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    124.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    125.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    126.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    127.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    128.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    129.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    130.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    131.000000     1.000000   137.692000   -34.423000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    132.000000     1.000000   190.745000   -26.909000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    133.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    134.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    135.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    136.000000     1.000000   430.380000   -60.984000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    137.000000     1.000000   186.870000   -23.908000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    138.000000     1.000000   159.388000   -38.425000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    139.000000     1.000000   228.437000   -34.143000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    140.000000     1.000000   204.367000   -40.227000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    141.000000     1.000000   156.919000     0.570000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    142.000000     1.000000   301.003000   -40.262000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    143.000000     1.000000   207.245000   -48.345000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    144.000000     1.000000   230.849000   -48.836000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    145.000000     1.000000   139.766000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    146.000000     1.000000   214.158000   -39.517000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    147.000000     1.000000   289.544000   -68.957000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    148.000000     1.000000   171.670000   -23.175000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    149.000000     1.000000   158.827000   -22.302000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    150.000000     1.000000   126.917000   -27.373000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    151.000000     1.000000   231.814000   -29.670000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    152.000000     1.000000   353.452000   -58.418000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    153.000000     1.000000   300.147000   -42.707000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    154.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
    155.000000     1.000000   244.214000   -15.453000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
    156.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    157.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    158.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    159.000000     1.000000     0.000000     0.000000     0.000000   600.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    160.000000     1.000000   154.505000   -18.455000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    161.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    162.000000     1.000000   248.180000   -29.723000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    163.000000     1.000000   444.550000  -134.961000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    164.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    165.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    166.000000     1.000000   265.108000   -32.154000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    167.000000     1.000000  2045.132000  -369.852000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    168.000000     1.000000  2904.493000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    169.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    170.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    171.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    172.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    173.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    174.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    175.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    176.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    177.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    178.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    179.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    180.000000     1.000000   882.117000  -102.001000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    181.000000     1.000000   438.548000   -57.162000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    182.000000     1.000000    10.805000    -1.303000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    183.000000     1.000000  2424.986000  -303.469000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    184.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    185.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    186.000000     1.000000  5145.231000  -367.517000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    187.000000     1.000000  4300.226000  -529.215000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    188.000000     1.000000  4308.429000  -552.906000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    189.000000     1.000000   949.629000  -115.952000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    190.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    191.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    192.000000     1.000000  7213.383000 -1561.338000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    193.000000     1.000000  8534.582000 -1055.106000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    194.000000     1.000000   589.263000   -73.624000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    195.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    196.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    197.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    198.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    199.000000     1.000000  1022.470000   325.457000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    200.000000     1.000000   386.454000   -49.703000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    201.000000     1.000000  1683.648000  -218.144000     0.000000   400.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    202.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    203.000000     1.000000   194.170000   -23.903000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    204.000000     1.000000    81.319000   -11.365000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    205.000000     1.000000   609.243000  -143.626000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    206.000000     1.000000   667.550000  -142.578000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    207.000000     1.000000   465.984000   -78.317000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    208.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    209.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    210.000000     1.000000   508.649000   -65.361000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    211.000000     1.000000   588.418000   -76.334000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    212.000000     1.000000   724.856000   -91.813000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    213.000000     1.000000     0.000000     0.000000     0.000000   600.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    214.000000     1.000000    56.823000   -17.579000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    215.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    216.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    217.000000     1.000000  1628.390000  -206.824000     0.000000   600.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    218.000000     1.000000   270.855000   -35.135000     0.000000     0.000000     1.000000     1.000000     0.000000   115.000000     1.000000     1.100000     0.900000;
    219.000000     1.000000     1.980000    -0.221000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    220.000000     1.000000    27.498000    -3.399000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    221.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    222.000000     1.000000   193.033000   -62.491000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    223.000000     1.000000  1539.327000  -271.901000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    224.000000     1.000000   414.228000  -127.491000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    225.000000     1.000000   293.725000   -37.889000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    226.000000     1.000000     6.555000    -2.076000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    227.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    228.000000     1.000000   527.834000    58.453000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    229.000000     1.000000   128.991000   -41.365000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    230.000000     1.000000     8.495000    -2.753000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    231.000000     1.000000  1971.920000   111.890000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    232.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    233.000000     1.000000  6863.645000  -742.359000     0.000000   200.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    234.000000     1.000000  2517.078000   134.018000     0.000000     0.000000     1.000000     1.000000     0.000000   345.000000     1.000000     1.100000     0.900000;
    235.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    236.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    237.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    238.000000     1.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000   500.000000     1.000000     1.100000     0.900000;
    239.000000     1.000000   546.423000   -66.307000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    240.000000     1.000000  3409.103000  -444.699000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    241.000000     1.000000  1213.222000  -161.487000     0.000000     0.000000     1.000000     1.000000     0.000000   230.000000     1.000000     1.100000     0.900000;
    242.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
    243.000000     2.000000     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     0.000000    20.000000     1.000000     1.100000     0.900000;
];
mpc.gen = [
      5.000000   712.000000    -3.332000   200.000000  -200.000000     1.000000   873.000000     1.000000   873.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      5.000000   856.000000    -3.332000   357.000000  -357.000000     1.000000  1050.000000     1.000000  1050.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      6.000000  1847.000000   262.628000   500.000000  -500.000000     1.000000  2100.000000     1.000000  2100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      6.000000  2565.000000   262.628000   918.000000  -918.000000     1.000000  2900.000000     1.000000  2900.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      9.000000   530.000000   -46.791000   308.000000  -308.000000     1.000000  1268.000000     1.000000  1268.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      9.000000  2064.000000   -46.791000  1916.000000 -1916.000000     1.000000  4934.000000     1.000000  4934.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     12.000000  2728.000000     0.604000  1208.000000 -1208.000000     1.000000  4977.000000     1.000000  4977.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     12.000000   657.000000     0.604000   628.000000  -628.000000     1.000000  1199.000000     1.000000  1199.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     16.000000  1986.000000    24.690000   841.000000  -841.000000     1.000000  2167.000000     1.000000  2167.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     16.000000  2133.000000    24.690000  1219.000000 -1219.000000     1.000000  2328.000000     1.000000  2328.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     17.000000   218.000000   217.320000   303.000000  -303.000000     1.000000   418.000000     1.000000   418.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     17.000000  3662.000000   217.320000  2746.000000 -2746.000000     1.000000  7011.000000     1.000000  7011.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     21.000000  5129.000000   409.166000  3559.000000 -3559.000000     1.000000  9170.000000     1.000000  9170.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     21.000000  2355.000000   409.166000  2057.000000 -2057.000000     1.000000  4210.000000     1.000000  4210.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     21.000000  1353.000000   409.166000  1000.000000 -1000.000000     1.000000  2419.000000     1.000000  2419.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     23.000000   605.000000   142.477000   350.000000  -350.000000     1.000000   699.000000     1.000000   699.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     23.000000  1853.000000   142.477000  1070.000000 -1070.000000     1.000000  2140.000000     1.000000  2140.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     25.000000   573.000000    28.722000   254.000000  -254.000000     1.000000   831.000000     1.000000   831.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     25.000000   273.000000    28.722000   250.000000  -250.000000     1.000000   396.000000     1.000000   396.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     25.000000    79.000000    28.722000    86.000000   -86.000000     1.000000   115.000000     1.000000   115.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     29.000000   285.000000   125.466000   304.000000  -118.000000     1.000000  1035.000000     1.000000  1035.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     29.000000   506.000000   125.466000   611.000000  -181.000000     1.000000  1837.000000     1.000000  1837.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     29.000000   202.000000   125.466000   206.000000  -155.000000     1.000000   733.000000     1.000000   733.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000   503.000000    32.102000   728.000000  -454.000000     1.000000  2292.000000     1.000000  2292.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000     0.000000     0.000000     0.500000     0.000000     1.000000   100.000000     1.000000   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000   251.000000    32.102000   800.000000  -800.000000     1.000000  1146.000000     1.000000  1146.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000   901.000000    32.102000  2301.000000 -1053.000000     1.000000  4110.000000     1.000000  4110.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000   233.000000    32.102000   659.000000  -523.000000     1.000000  1460.000000     1.000000  1460.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000  1276.000000    32.102000  1910.000000 -1150.000000     1.000000  5817.000000     1.000000  5817.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     75.000000  2282.000000   184.814000  1346.000000 -1346.000000     1.000000  3947.000000     1.000000  3947.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     77.000000  1537.000000   -18.880000   950.000000  -950.000000     1.000000  1900.000000     1.000000  1900.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     78.000000    83.000000    40.647000   110.000000  -110.000000     1.000000   200.000000     1.000000   200.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     79.000000   200.000000     7.740000   100.000000  -100.000000     1.000000   407.000000     1.000000   407.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     87.000000    31.000000   -12.551000    42.000000   -29.000000     1.000000    80.000000     1.000000    80.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     87.000000     0.000000     0.000000   500.000000  -500.000000     1.000000   300.000000     1.000000   300.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     88.000000   206.000000    42.757000   239.000000  -201.000000     1.000000   541.000000     1.000000   541.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     88.000000    14.000000    42.757000   100.000000   -85.000000     1.000000    38.000000     1.000000    38.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     94.000000   104.000000   101.000000   101.000000   -75.000000     1.000000   177.000000     1.000000   177.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     94.000000  2261.000000   118.878000  1244.000000 -1234.000000     1.000000  3853.000000     1.000000  3853.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     94.000000   608.000000   118.878000   382.000000  -212.000000     1.000000  1037.000000     1.000000  1037.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    100.000000   620.000000    81.668000   398.000000  -226.000000     1.000000  1012.000000     1.000000  1012.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    100.000000   191.000000    81.668000   202.000000  -143.000000     1.000000   312.000000     1.000000   312.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    106.000000     0.000000     0.000000  1568.000000  -941.000000     1.000000  3746.000000     1.000000  3746.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    107.000000   481.000000    25.641000   231.000000  -175.000000     1.000000   921.000000     1.000000   921.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    109.000000   783.000000    30.853000  1004.000000  -599.000000     1.000000  1424.000000     1.000000  1424.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    109.000000   293.000000    30.853000   253.000000  -181.000000     1.000000   533.000000     1.000000   533.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    109.000000    13.000000    13.000000    13.000000   -10.000000     1.000000    24.000000     1.000000    24.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    111.000000    30.000000   -14.000000    20.000000   -14.000000     1.000000    96.000000     1.000000    96.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    111.000000    67.000000   -33.095000    74.000000   -34.000000     1.000000   210.000000     1.000000   210.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    113.000000   222.000000  -121.000000   200.000000  -121.000000     1.000000   400.000000     1.000000   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    120.000000  2108.000000   -40.709000  1175.000000  -980.000000     1.000000  2323.000000     1.000000  2323.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    121.000000     0.000000     0.000000     0.500000     0.000000     1.000000   100.000000     1.000000   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    121.000000   150.000000    28.865000   500.000000  -500.000000     1.000000  1333.000000     1.000000  1333.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    122.000000   679.000000    -6.822000   476.000000  -352.000000     1.000000  1497.000000     1.000000  1497.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    156.000000   235.000000    72.471000   151.000000  -115.000000     1.000000   567.000000     1.000000   567.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    156.000000  1212.000000    72.471000  1284.000000  -946.000000     1.000000  2875.000000     1.000000  2875.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000     0.000000     0.000000     0.500000     0.000000     1.000000   100.000000     1.000000   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000   901.970000    88.652000   500.000000  -307.000000     1.000000  1927.000000     1.000000  1927.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000  1275.022000    88.652000  1256.000000 -1041.000000     1.000000  2774.000000     1.000000  2774.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000   346.372000    88.652000   200.000000  -200.000000     1.000000   740.000000     1.000000   740.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000   623.937000    88.652000   800.000000  -500.000000     1.000000  1333.000000     1.000000  1333.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    169.000000   892.801000  -168.528000   502.000000  -502.000000     1.000000  2710.000000     1.000000  2710.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    169.000000   208.800000  -168.528000   240.000000  -240.000000     1.000000   635.000000     1.000000   635.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    170.000000   448.200000  -122.614000   307.000000  -307.000000     1.000000  1656.000000     1.000000  1656.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    170.000000   966.600000  -122.614000  1836.000000 -1836.000000     1.000000  3572.000000     1.000000  3572.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    170.000000   697.500000  -122.614000   800.000000  -800.000000     1.000000  2578.000000     1.000000  2578.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    171.000000    77.400000   102.000000   102.000000  -102.000000     1.000000   150.000000     1.000000   150.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    171.000000  1455.300000   380.224000  1459.000000 -1459.000000     1.000000  2839.000000     1.000000  2839.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    184.000000   450.000000   150.000000   150.000000  -150.000000     1.000000   711.000000     1.000000   711.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    184.000000  7418.700000   543.401000  6482.000000 -6482.000000     1.000000 12613.000000     1.000000 12613.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    185.000000  1854.899000    52.261000  1473.000000 -1473.000000     1.000000  2170.000000     1.000000  2170.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    185.000000  3835.801000    52.261000  2847.000000 -2847.000000     1.000000  5539.000000     1.000000  5539.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    185.000000   900.000000    52.261000   231.000000  -231.000000     1.000000  1200.000000     1.000000  1200.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    185.000000   270.000000    52.261000   160.000000  -160.000000     1.000000   400.000000     1.000000   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    190.000000   999.000000   485.229000   728.000000  -728.000000     1.000000  1460.000000     1.000000  1460.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    190.000000   664.200000   485.229000   659.000000  -659.000000     1.000000   970.000000     1.000000   970.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    190.000000  2406.601000   485.229000  1808.000000 -1808.000000     1.000000  3517.000000     1.000000  3517.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    191.000000   348.300000    -3.607000   592.000000  -592.000000     1.000000   872.000000     1.000000   872.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    191.000000   316.800000    -3.607000   108.000000  -108.000000     1.000000   695.000000     1.000000   695.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    196.000000   821.700000   534.329000   605.000000  -605.000000     1.000000  2650.000000     1.000000  2650.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    196.000000  5976.000000   534.329000  4399.000000 -4399.000000     1.000000 10747.000000     1.000000 10747.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    197.000000  2695.500000   410.280000  2200.000000 -2200.000000     1.000000  9636.000000     1.000000  9636.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    197.000000    66.600000    54.000000    54.000000   -54.000000     1.000000   108.000000     1.000000   108.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    197.000000  2701.800000   410.280000  2205.000000 -2205.000000     1.000000  4410.200000     1.000000  4410.200000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    202.000000    45.000000   -20.000000    20.000000   -20.000000     1.000000   122.000000     1.000000   122.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    202.000000  1043.100000  -147.000000   147.000000  -147.000000     1.000000  1272.000000     1.000000  1272.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    202.000000   180.000000   -75.000000    75.000000   -75.000000     1.000000   395.000000     1.000000   395.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    208.000000   705.150000  -104.087000  1256.000000 -1256.000000     1.000000  2488.000000     1.000000  2488.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    208.000000   225.000000   -70.000000    70.000000   -70.000000     1.000000   250.000000     1.000000   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    209.000000    90.000000    49.769000    64.000000   -64.000000     1.000000   226.000000     1.000000   226.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    209.000000   280.800000    49.769000   195.000000  -195.000000     1.000000   720.000000     1.000000   720.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    215.000000  2837.700000   330.576000  1671.000000 -1671.000000     1.000000  4594.000000     1.000000  4594.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    216.000000  2274.300000   260.575000   968.000000  -968.000000     1.000000  3000.000000     1.000000  3000.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    216.000000   295.200000   260.575000   330.000000  -330.000000     1.000000   418.000000     1.000000   418.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    216.000000   259.200000   260.575000   406.000000  -406.000000     1.000000   400.000000     1.000000   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    221.000000   194.000000    74.552000   283.000000  -283.000000     1.000000   391.000000     1.000000   391.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    221.000000   372.000000    59.000000    59.000000   -59.000000     1.000000   751.000000     1.000000   751.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    221.000000   679.000000    74.552000   536.000000  -536.000000     1.000000  1369.000000     1.000000  1369.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    232.000000    90.000000    75.000000    75.000000   -75.000000     1.000000   275.000000     1.000000   275.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    232.000000   566.100000    78.734000   500.000000  -500.000000     1.000000  1407.000000     1.000000  1407.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    232.000000   157.500000    20.000000    20.000000   -20.000000     1.000000   391.000000     1.000000   391.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    235.000000  1105.199000   380.609000  1419.000000 -1419.000000     1.000000  3127.000000     1.000000  3127.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    235.000000  2242.802000   380.609000  2092.000000 -2092.000000     1.000000  6346.000000     1.000000  6346.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    235.000000     0.000000     0.000000  1000.000000 -1000.000000     1.000000   100.000000     1.000000   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    235.000000  1098.000000   380.609000  1000.000000 -1000.000000     1.000000  3106.000000     1.000000  3106.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    236.000000  1057.500000    22.012000   826.000000  -826.000000     1.000000  1821.000000     1.000000  1821.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    236.000000   390.600000    22.012000   346.000000  -346.000000     1.000000   672.000000     1.000000   672.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    236.000000   428.400000    22.012000   230.000000  -230.000000     1.000000   738.000000     1.000000   738.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    242.000000  1182.000000   259.732000   786.000000  -786.000000     1.000000  1394.000000     1.000000  1394.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    243.000000  2946.000000   239.367000  1280.000000 -1280.000000     1.000000  3754.000000     1.000000  3754.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    243.000000   427.000000   239.367000   344.000000  -344.000000     1.000000   544.000000     1.000000   544.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     52.000000  1899.000000   127.613000  1100.000000  -820.000000     1.000000  1999.000000     1.000000  1999.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     76.000000   232.000000    32.063000   350.000000  -350.000000     1.000000   520.000000     1.000000   520.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     94.000000  1021.000000   118.878000   150.000000  -110.000000     1.000000  1740.000000     1.000000  1740.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    107.000000   745.000000    25.641000   939.000000  -562.000000     1.000000  1426.000000     1.000000  1426.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    121.000000   229.000000    28.865000   662.000000  -479.000000     1.000000  2025.000000     1.000000  2025.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    157.000000  1355.000000  -242.757000  1150.000000  -500.000000     1.000000  1426.000000     1.000000  1426.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000   404.880000    88.652000   363.000000   -82.000000     1.000000   865.000000     1.000000   865.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    158.000000   161.484000    77.000000    77.000000   -55.000000     1.000000   345.000000     1.000000   345.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    169.000000   313.199000  -168.528000   489.000000  -489.000000     1.000000   952.000000     1.000000   952.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    169.000000   140.400000  -168.528000   250.000000  -250.000000     1.000000   427.000000     1.000000   427.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    170.000000   173.700000  -122.614000   255.000000  -255.000000     1.000000   642.000000     1.000000   642.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    171.000000   712.800000   380.224000   500.000000  -500.000000     1.000000  1290.000000     1.000000  1290.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    184.000000   555.300000   120.000000   120.000000  -120.000000     1.000000   790.000000     1.000000   790.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    191.000000   222.300000    -3.607000   287.000000  -287.000000     1.000000   558.000000     1.000000   558.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    197.000000  3646.800000   410.280000  2977.000000 -2977.000000     1.000000 13039.000000     1.000000 13039.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    197.000000   331.200000   271.000000   271.000000  -271.000000     1.000000   541.000000     1.000000   541.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    202.000000  1992.599000  -387.445000  1072.000000 -1072.000000     1.000000  2541.000000     1.000000  2541.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    202.000000   503.100000  -210.000000   210.000000  -210.000000     1.000000   973.000000     1.000000   973.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    209.000000  1040.400000    49.769000   347.000000  -347.000000     1.000000  2671.000000     1.000000  2671.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    215.000000   919.800000   330.576000   350.000000  -350.000000     1.000000  1489.000000     1.000000  1489.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    221.000000    75.000000    50.000000    50.000000   -50.000000     1.000000   152.000000     1.000000   152.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    232.000000  1318.501000    78.734000  1924.000000 -1924.000000     1.000000  3276.000000     1.000000  3276.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    232.000000  1213.201000    78.734000   880.000000  -880.000000     1.000000  3239.000000     1.000000  3239.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    235.000000   123.300000   175.000000   175.000000  -175.000000     1.000000   509.000000     1.000000   509.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
    236.000000   861.300000    22.012000   489.000000  -489.000000     1.000000  1483.000000     1.000000  1483.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      5.000000   520.000000    -3.332000   360.000000  -360.000000     1.000000   638.000000     1.000000   638.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
      6.000000  1598.000000   262.628000   800.000000  -800.000000     1.000000  1682.000000     1.000000  1682.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     17.000000  1266.000000   217.320000  1300.000000 -1300.000000     1.000000  2423.000000     1.000000  2423.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     25.000000   404.000000    28.722000   200.000000  -200.000000     1.000000   586.000000     1.000000   586.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     32.000000   878.000000    42.001000   590.000000  -364.000000     1.000000  1333.000000     1.000000  1333.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     45.000000   500.000000   -46.886000   800.000000  -800.000000     1.000000  1666.000000     1.000000  1666.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     46.000000   500.000000  -337.252000   500.000000  -500.000000     1.000000  1489.000000     1.000000  1489.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000  1195.999000    32.102000  1902.000000 -1168.000000     1.000000  5451.000000     1.000000  5451.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     47.000000   704.000000    32.102000   561.000000  -553.000000     1.000000  3210.000000     1.000000  3210.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
     48.000000  1000.000000  -242.186000   800.000000  -800.000000     1.000000  1666.000000     1.000000  1666.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000;
];
mpc.branch = [
      1.000000    10.000000     0.001770     0.031690     3.344600  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      1.000000    11.000000     0.010800     0.096500     0.329600  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     4.000000     0.000500     0.005300     0.088200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     8.000000     0.001790     0.019880     2.576000  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     8.000000     0.001790     0.019880     2.576000  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000   227.000000     0.004800     0.043600     0.707800  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      4.000000   233.000000     0.008110     0.136900     2.434800  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      4.000000   234.000000     0.009770     0.110000     2.000000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      7.000000    18.000000     0.002800     0.021100     1.019400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      7.000000    18.000000     0.002800     0.021100     1.019400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     10.000000    11.000000     0.000770     0.005360     1.398420  5400.000000  5400.000000  5400.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     10.000000    19.000000     0.001790     0.025920     3.392200  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     10.000000    80.000000     0.002070     0.013690     3.951600  5400.000000  5400.000000  5400.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     11.000000    14.000000     0.002800     0.021100     1.019400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     11.000000    19.000000     0.002410     0.034890     4.865600  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    14.000000     0.002800     0.021100     1.019400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    19.000000     0.002800     0.021100     1.019400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    19.000000     0.006200     0.067300     1.115600  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    56.000000     0.001790     0.025240     0.535460  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    80.000000     0.010800     0.096500     0.329600  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     15.000000   228.000000     0.008110     0.136900     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    19.000000     0.000400     0.009600     0.903800  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    19.000000     0.000400     0.009600     0.903800  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    30.000000     0.002590     0.029670     2.153000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    33.000000     0.002590     0.029670     2.153000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     20.000000    24.000000     0.008450     0.070340     0.159540   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     22.000000    27.000000     0.001380     0.053990     0.152520   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     22.000000    31.000000     0.001380     0.053990     0.152520   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     24.000000    31.000000     0.008450     0.070340     0.159540   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     26.000000    30.000000     0.001790     0.025240     2.153000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     27.000000    28.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     27.000000    28.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     27.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     28.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     28.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     33.000000    36.000000     0.000420     0.009050     0.667940  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    35.000000     0.000280     0.007530     0.517360  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    35.000000     0.000350     0.007500     0.553600  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    37.000000     0.000440     0.011250     0.829200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    37.000000     0.000440     0.011250     0.829200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    49.000000     0.000600     0.012800     0.946200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    56.000000     0.000200     0.004100     0.296200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    80.000000     0.001930     0.027790     4.671200  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    81.000000     0.001900     0.031000     4.140200  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     35.000000    49.000000     0.000210     0.004570     0.323360  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     36.000000    49.000000     0.000400     0.009300     0.685600  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     38.000000    39.000000     0.001400     0.026400     0.102000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     38.000000    43.000000     0.000650     0.011870     0.046720  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     38.000000    43.000000     0.000650     0.011870     0.046720  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     39.000000    41.000000     0.001900     0.025800     0.098400   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     39.000000    43.000000     0.008450     0.070340     0.159540   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     40.000000    41.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     41.000000    42.000000     0.001380     0.053990     0.152520   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     41.000000    42.000000     0.001380     0.053990     0.152520   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     41.000000    44.000000     0.003200     0.039500     0.144000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     41.000000    50.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     42.000000    50.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     42.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     43.000000    44.000000     0.002850     0.036490     0.126560   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     43.000000    44.000000     0.001380     0.033990     0.112520   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     50.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     50.000000    51.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     53.000000    54.000000     0.000740     0.018610     1.402640  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     53.000000    55.000000     0.000820     0.016680     1.188020  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     53.000000    56.000000     0.000000     0.001590     0.120020  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     53.000000    56.000000     0.000000     0.001590     0.120020  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     54.000000    56.000000     0.000830     0.018840     1.666680  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     56.000000    80.000000     0.001790     0.025240     0.535460  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     57.000000   220.000000     0.010800     0.096500     0.329600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     57.000000   225.000000     0.001800     0.024500     0.439200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     57.000000   225.000000     0.001800     0.024500     0.439200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     58.000000    60.000000     0.010700     0.079050     0.366700  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     59.000000    60.000000     0.010700     0.079050     0.366700  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     61.000000    64.000000     0.002210     0.033460     0.073380   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     61.000000    65.000000     0.002900     0.038000     0.082400   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     61.000000    71.000000     0.003090     0.046770     0.100800   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     61.000000    72.000000     0.002260     0.034220     0.075060   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     62.000000    68.000000     0.000470     0.007230     0.016240   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     62.000000    70.000000     0.000350     0.005360     0.012040   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     63.000000    66.000000     0.002200     0.034220     0.077160   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     63.000000    66.000000     0.002380     0.036690     0.082840   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     63.000000    69.000000     0.002010     0.030740     0.068860   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     63.000000    70.000000     0.002810     0.042960     0.096480   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     64.000000    65.000000     0.000290     0.004340     0.009500   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    68.000000     0.002290     0.015830     0.030600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    68.000000     0.002290     0.015830     0.030600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    71.000000     0.001410     0.009670     0.019400   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    71.000000     0.001410     0.009670     0.019400   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    71.000000     0.001610     0.009710     0.019280   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    71.000000     0.001610     0.009710     0.019280   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    72.000000     0.000270     0.003930     0.009180   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    72.000000     0.000270     0.003930     0.009180   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    72.000000     0.000270     0.003930     0.009180   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    73.000000     0.001380     0.011160     0.024700   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    73.000000     0.001380     0.011160     0.024700   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     66.000000    69.000000     0.000370     0.003660     0.008300   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     66.000000    70.000000     0.000550     0.005860     0.012460   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     67.000000    69.000000     0.000730     0.010250     0.025580   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     67.000000    69.000000     0.000730     0.010250     0.025580   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     68.000000    70.000000     0.001190     0.012440     0.027980   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     68.000000    70.000000     0.001190     0.012440     0.027980   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     68.000000    73.000000     0.001280     0.009790     0.021200   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     69.000000    70.000000     0.001100     0.011890     0.025140   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     80.000000    81.000000     0.000560     0.014150     1.042900  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     82.000000    83.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     82.000000    83.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     83.000000    84.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     83.000000    84.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     83.000000    84.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     83.000000    96.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     84.000000    92.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     84.000000    92.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     84.000000    99.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     84.000000    99.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     85.000000    86.000000     0.003120     0.028860     0.152520   917.000000   917.000000   917.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000    90.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000    90.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000    91.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000    91.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000   153.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     89.000000   153.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000    91.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000    91.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000    92.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000    93.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000   153.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     90.000000   153.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000    92.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000    97.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000    97.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000    99.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     91.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     92.000000    93.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     92.000000    93.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     92.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     92.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     93.000000   143.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     93.000000   144.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     95.000000   131.000000     0.000530     0.012970     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     95.000000   132.000000     0.000500     0.008810     0.598780  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     96.000000    98.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     96.000000    98.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000    98.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000    98.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000    98.000000     0.001100     0.012700     0.048000   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000   147.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000   147.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     99.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   102.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   102.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   104.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   105.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   105.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    101.000000   117.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    103.000000   104.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    103.000000   117.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    104.000000   117.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    104.000000   117.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    104.000000   146.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    104.000000   147.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    105.000000   136.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    105.000000   136.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    108.000000   143.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    108.000000   144.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    110.000000   154.000000     0.003120     0.028860     0.152520   917.000000   917.000000   917.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    112.000000   155.000000     0.003120     0.028860     0.152520   917.000000   917.000000   917.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    112.000000   155.000000     0.003120     0.028860     0.152520   917.000000   917.000000   917.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    114.000000   115.000000     0.000790     0.019370     1.328500  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    114.000000   116.000000     0.000870     0.020870     1.457100  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    114.000000   116.000000     0.000870     0.020870     1.457100  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    115.000000   123.000000     0.000720     0.016000     1.087900  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    115.000000   130.000000     0.000830     0.019850     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   130.000000     0.001530     0.014700     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    117.000000   119.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    118.000000   119.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    124.000000   125.000000     0.001230     0.026590     1.987020  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    126.000000   127.000000     0.001230     0.026620     1.988800  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    128.000000   129.000000     0.001120     0.025170     1.835860  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    130.000000   131.000000     0.000530     0.012970     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    130.000000   132.000000     0.000930     0.036440     1.389500  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    130.000000   238.000000     0.000680     0.015850     1.151260  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    132.000000   133.000000     0.000010     0.003590     0.978120  5400.000000  5400.000000  5400.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    132.000000   134.000000     0.000980     0.010350     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    132.000000   238.000000     0.001650     0.057190     2.477400  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    133.000000   134.000000     0.001600     0.012290     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    134.000000   135.000000     0.000720     0.003460     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    135.000000   159.000000     0.000530     0.004560     0.763500  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    135.000000   159.000000     0.000530     0.004560     0.763500  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    136.000000   137.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    136.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    136.000000   240.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    137.000000   149.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    138.000000   148.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    138.000000   149.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    139.000000   140.000000     0.024820     0.169380     0.202320   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    139.000000   153.000000     0.014800     0.101010     0.120660   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   141.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   145.000000     0.016680     0.113810     0.136080   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   150.000000     0.011130     0.066780     0.072860   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   150.000000     0.010500     0.065400     0.068600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   150.000000     0.011050     0.066420     0.071600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   153.000000     0.039030     0.274030     0.310720   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   239.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   239.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    141.000000   153.000000     0.030580     0.204600     0.244720   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    142.000000   149.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    142.000000   149.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    142.000000   152.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    142.000000   240.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    144.000000   153.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    145.000000   153.000000     0.022350     0.161060     0.183420   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    148.000000   151.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    149.000000   151.000000     0.003120     0.028860     0.152520  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    152.000000   241.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    152.000000   241.000000     0.013820     0.092680     0.110600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   172.000000     0.000720     0.013820     1.275720  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   176.000000     0.000780     0.015020     1.138100  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   179.000000     0.000740     0.014130     1.066340  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   189.000000     0.000780     0.002390     1.138100  5400.000000  5400.000000  5400.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   237.000000     0.001060     0.012930     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    160.000000   161.000000     0.001220     0.023730     2.207100  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    160.000000   172.000000     0.000120     0.002380     0.219260  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    160.000000   173.000000     0.000600     0.010360     1.014560  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    161.000000   198.000000     0.002640     0.026890     5.290660  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   163.000000     0.000630     0.014120     1.097560  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   163.000000     0.001090     0.024080     1.555420  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   163.000000     0.001080     0.024090     1.553480  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   173.000000     0.000410     0.007370     0.726940  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   174.000000     0.000660     0.012660     0.959760  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    162.000000   177.000000     0.000660     0.012660     0.959760  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   164.000000     0.000230     0.004510     0.333200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   164.000000     0.000200     0.004460     0.305000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   181.000000     0.001200     0.023160     1.715200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   181.000000     0.000300     0.020000     3.600000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   187.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   204.000000     0.001960     0.033040     1.880000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    164.000000   165.000000     0.000010     0.000300     0.014340  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    164.000000   165.000000     0.000010     0.000300     0.018440  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    164.000000   187.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    166.000000   217.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    167.000000   168.000000     0.000060     0.001310     0.003780   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    167.000000   168.000000     0.000060     0.001160     0.003320   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    167.000000   183.000000     0.002000     0.020000     0.800000  3000.000000  3000.000000  3000.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    174.000000   175.000000     0.000000     0.001650     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    177.000000   178.000000     0.000000     0.001650     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   181.000000     0.001130     0.020690     1.855260  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   181.000000     0.001130     0.020690     1.855260  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   182.000000     0.000700     0.074000     4.870000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   182.000000     0.002000     0.020000     0.800000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   186.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   186.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   186.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   186.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   187.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   187.000000     0.000200     0.008200     1.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   204.000000     0.001420     0.022580     1.880000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    182.000000   204.000000     0.000700     0.074000     4.870000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    183.000000   195.000000     0.002000     0.080000     0.800000  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    186.000000   187.000000     0.001090     0.024080     1.555420  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    186.000000   192.000000     0.000830     0.020000     3.300000  3600.000000  3600.000000  3600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    187.000000   188.000000     0.000660     0.001650     0.959760  7200.000000  7200.000000  7200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    188.000000   189.000000     0.000740     0.012660     1.082200  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    192.000000   193.000000     0.003500     0.007000     4.606000  7200.000000  7200.000000  7200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    194.000000   195.000000     0.002000     0.080000     0.800000  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    199.000000   200.000000     0.001200     0.002316     1.715200  9756.000000  9756.000000  9756.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    199.000000   210.000000     0.000000     0.004600     0.300000  3252.000000  3252.000000  3252.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    199.000000   219.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    200.000000   210.000000     0.000000     0.004600     0.000000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    200.000000   210.000000     0.000000     0.004600     0.000000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    200.000000   222.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    200.000000   222.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    201.000000   206.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    201.000000   214.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    203.000000   204.000000     0.001790     0.014050     3.680000  5400.000000  5400.000000  5400.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    205.000000   207.000000     0.000700     0.074000     0.487700  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    205.000000   212.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    205.000000   212.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    205.000000   213.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    206.000000   207.000000     0.000700     0.025000     0.487000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    211.000000   233.000000     0.000000     0.004600     0.000000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    212.000000   213.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    212.000000   214.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    212.000000   214.000000     0.010800     0.096500     0.329600   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    214.000000   231.000000     0.005480     0.048250     0.329600  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    214.000000   231.000000     0.005400     0.048250     0.329600  1200.000000  1200.000000  1200.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    217.000000   219.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    217.000000   219.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    217.000000   220.000000     0.010800     0.096500     0.329600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    219.000000   220.000000     0.006200     0.067300     1.115600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    220.000000   228.000000     0.010800     0.096500     0.329600  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   223.000000     0.002400     0.003320     0.584900  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   225.000000     0.002100     0.002380     0.384500  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   230.000000     0.001600     0.022600     0.381000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   230.000000     0.001600     0.022600     0.381000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   224.000000     0.005200     0.060200     1.010000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   224.000000     0.004900     0.053700     0.884300  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   225.000000     0.001700     0.002250     0.399200  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   225.000000     0.002100     0.002380     0.384500  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   225.000000     0.001700     0.002250     0.399200  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   225.000000     0.002100     0.002380     0.384500  4336.000000  4336.000000  4336.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   229.000000     0.001200     0.017200     0.298700  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   230.000000     0.000800     0.001060     0.203900  5420.000000  5420.000000  5420.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    223.000000   230.000000     0.000800     0.001060     0.203900  5420.000000  5420.000000  5420.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   225.000000     0.003200     0.034900     0.572200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   226.000000     0.009600     0.087800     1.426500  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   228.000000     0.003400     0.037400     0.620800  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   228.000000     0.003400     0.037200     0.618200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   229.000000     0.003400     0.039200     0.652400  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    225.000000   228.000000     0.003800     0.034000     0.582400  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    225.000000   228.000000     0.003200     0.034900     0.572200  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    225.000000   234.000000     0.008110     0.136900     2.434800  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    233.000000   234.000000     0.000000     0.004600     0.000000  1084.000000  1084.000000  1084.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    237.000000   238.000000     0.001590     0.011100     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    239.000000   240.000000     0.019520     0.137020     0.155360   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    239.000000   241.000000     0.039030     0.274030     0.310720   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    239.000000   241.000000     0.039030     0.274030     0.310720   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    240.000000   241.000000     0.019520     0.137020     0.155360   600.000000   600.000000   600.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000   125.000000     0.000000    -0.009350     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000   127.000000     0.000000    -0.009350     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000   129.000000     0.000000    -0.008400     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   123.000000     0.000020    -0.009980     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   124.000000     0.000000    -0.009350     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   126.000000     0.000000    -0.009440     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   128.000000     0.000000    -0.009350     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    175.000000   176.000000     0.000000    -0.012630     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
    178.000000   179.000000     0.000000    -0.012630     0.000000  1800.000000  1800.000000  1800.000000     0.000000     0.000000     1.000000     0.000000     0.000000;
      1.000000     2.000000     0.000000     0.011000     0.000000   909.090000   909.090000   909.090000     1.000000     0.000000     1.000000     0.000000     0.000000;
      1.000000     2.000000     0.000000     0.011000     0.000000   909.090000   909.090000   909.090000     1.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     3.000000     0.000280     0.013800     0.000000   724.640000   724.640000   724.640000     1.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     3.000000     0.000290     0.013900     0.000000   719.420000   719.420000   719.420000     1.000000     0.000000     1.000000     0.000000     0.000000;
      2.000000     5.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
      4.000000     6.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
      7.000000     8.000000     0.000000     0.014600     0.000000   684.930000   684.930000   684.930000     1.000000     0.000000     1.000000     0.000000     0.000000;
      7.000000     8.000000     0.000000     0.014600     0.000000   684.930000   684.930000   684.930000     1.000000     0.000000     1.000000     0.000000     0.000000;
      7.000000     9.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     11.000000    12.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     13.000000    16.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     14.000000    15.000000     0.000000     0.007200     0.000000  1388.890000  1388.890000  1388.890000     1.000000     0.000000     1.000000     0.000000     0.000000;
     15.000000    17.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    20.000000     0.000280     0.013800     0.000000   724.640000   724.640000   724.640000     1.000000     0.000000     1.000000     0.000000     0.000000;
     18.000000    21.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     22.000000    23.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     24.000000    25.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     33.000000    24.000000     0.000280     0.013800     0.000000   724.640000   724.640000   724.640000     1.000000     0.000000     1.000000     0.000000     0.000000;
     26.000000    27.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     26.000000    27.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     28.000000    29.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     30.000000    31.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     30.000000    31.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     31.000000    32.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     34.000000    45.000000     0.000000     0.000100     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     35.000000    42.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000    44.000000     0.000000     0.011490     0.000000   870.320000   870.320000   870.320000     1.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000    44.000000     0.000000     0.011490     0.000000   870.320000   870.320000   870.320000     1.000000     0.000000     1.000000     0.000000     0.000000;
     37.000000    44.000000     0.000000     0.011490     0.000000   870.320000   870.320000   870.320000     1.000000     0.000000     1.000000     0.000000     0.000000;
     38.000000    72.000000     0.000000     0.001150     0.000000  8695.650000  8695.650000  8695.650000     1.000000     0.000000     1.000000     0.000000     0.000000;
     41.000000    47.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     42.000000    48.000000     0.000000     0.000100     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     44.000000    46.000000     0.000000     0.000100     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     49.000000    50.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     49.000000    50.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     49.000000    50.000000     0.000000     0.005000     0.000000  2000.000000  2000.000000  2000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
     51.000000    52.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     54.000000    65.000000     0.000260     0.013860     0.000000   721.500000   721.500000   721.500000     1.000000     0.000000     1.000000     0.000000     0.000000;
     55.000000    68.000000     0.000130     0.013860     0.000000   721.500000   721.500000   721.500000     1.000000     0.000000     1.000000     0.000000     0.000000;
     55.000000    68.000000     0.000130     0.013860     0.000000   721.500000   721.500000   721.500000     1.000000     0.000000     1.000000     0.000000     0.000000;
     56.000000    60.000000     0.000200     0.023380     0.000000   427.720000   427.720000   427.720000     1.000000     0.000000     1.000000     0.000000     0.000000;
     57.000000    77.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     58.000000    74.000000     0.000590     0.014910     0.000000   670.690000   670.690000   670.690000     1.000000     0.000000     1.000000     0.000000     0.000000;
     59.000000    74.000000     0.000590     0.014910     0.000000   670.690000   670.690000   670.690000     1.000000     0.000000     1.000000     0.000000     0.000000;
     61.000000    79.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     63.000000    75.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     64.000000    76.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     65.000000    78.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     67.000000    74.000000     0.000300     0.013300     0.000000   751.880000   751.880000   751.880000     1.000000     0.000000     1.000000     0.000000     0.000000;
     67.000000    74.000000     0.000300     0.013400     0.000000   746.270000   746.270000   746.270000     1.000000     0.000000     1.000000     0.000000     0.000000;
     83.000000    85.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
     84.000000    87.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     86.000000    88.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     92.000000    94.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
     95.000000    97.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
     95.000000    97.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
     95.000000    97.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
     97.000000   100.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    102.000000   106.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    103.000000   107.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    108.000000   109.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    110.000000   111.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    112.000000   113.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    112.000000   218.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    112.000000   218.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    114.000000   120.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    115.000000   117.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   118.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    116.000000   118.000000     0.000200     0.011900     0.000000   840.340000   840.340000   840.340000     1.000000     0.000000     1.000000     0.000000     0.000000;
    118.000000   121.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    119.000000   122.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    130.000000   146.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    131.000000   147.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    131.000000   157.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    132.000000   152.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    133.000000   153.000000     0.000200     0.012500     0.000000   800.000000   800.000000   800.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
    134.000000   151.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    135.000000   150.000000     0.000100     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    140.000000   154.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    149.000000   155.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    149.000000   155.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    150.000000   156.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    152.000000   158.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   166.000000     0.000000     0.007200     0.000000  1388.890000  1388.890000  1388.890000     1.000000     0.000000     1.000000     0.000000     0.000000;
    159.000000   169.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    163.000000   170.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    164.000000   167.000000     0.000200     0.011810     0.000000   846.740000   846.740000   846.740000     1.000000     0.000000     1.000000     0.000000     0.000000;
    164.000000   167.000000     0.000090     0.007350     0.000000  1360.540000  1360.540000  1360.540000     1.000000     0.000000     1.000000     0.000000     0.000000;
    165.000000   168.000000     0.000000     0.002210     0.000000  4524.890000  4524.890000  4524.890000     1.000000     0.000000     1.000000     0.000000     0.000000;
    167.000000   171.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    180.000000   184.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    181.000000   185.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    182.000000   183.000000     0.000000     0.010000     0.000000  1000.000000  1000.000000  1000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
    186.000000   190.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    187.000000   191.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    192.000000   196.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    193.000000   194.000000     0.000000     0.010000     0.000000  1000.000000  1000.000000  1000.000000     1.000000     0.000000     1.000000     0.000000     0.000000;
    193.000000   197.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    198.000000   199.000000     0.000000     0.007200     0.000000  1388.890000  1388.890000  1388.890000     1.000000     0.000000     1.000000     0.000000     0.000000;
    199.000000   202.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    200.000000   201.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    203.000000   205.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    203.000000   208.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    204.000000   206.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    207.000000   209.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    210.000000   212.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    211.000000   213.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    212.000000   215.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    214.000000   216.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    217.000000   218.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    217.000000   218.000000     0.000890     0.029900     0.000000   334.450000   334.450000   334.450000     1.000000     0.000000     1.000000     0.000000     0.000000;
    219.000000   221.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   231.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    222.000000   231.000000     0.000300     0.018100     0.000000   552.490000   552.490000   552.490000     1.000000     0.000000     1.000000     0.000000     0.000000;
    224.000000   232.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    226.000000   227.000000     0.000000     0.019500     0.000000   512.820000   512.820000   512.820000     1.000000     0.000000     1.000000     0.000000     0.000000;
    233.000000   235.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    234.000000   236.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    237.000000   239.000000     0.000100     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    238.000000   241.000000     0.000300     0.017400     0.000000   574.710000   574.710000   574.710000     1.000000     0.000000     1.000000     0.000000     0.000000;
    239.000000   242.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
    240.000000   243.000000     0.000000     0.000500     0.000000   100.000000   133.333000   166.667000     1.000000     0.000000     1.000000     0.000000     0.000000;
];
mpc.gencost = [
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000190     8.000000  1250.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000190     8.000000  1250.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.006000    45.000000  2230.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     1.290000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
      2.000000     0.000000     0.000000     3.000000     0.000010     0.010000     0.000000;
];
mpc.gentype = {
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'ST';
  'HY';
  'ST';
  'HY';
  'ST';
  'HY';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'PV';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
  'WT';
};
mpc.genfuel = {
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'nuclear';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'nuclear';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'ng';
  'hydro';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'solar';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
  'wind';
};
