 Bus   Generation by Fuel [MW]
          hca     wind    solar  nuclear    hydro     coal       ng       dl
   1   697.60     0.00     0.00  1590.00   171.45     0.00  3795.18     0.00
   2   743.90     0.00     0.00  1590.00     0.00     0.00  3920.33     0.00
   3   723.29     0.00     0.00  1590.00   900.00     0.00  3040.94     0.00
   4  1437.42     0.00     0.00  1180.64   900.00     0.00  2736.16     0.00
   5  1416.30     0.00     0.00  1093.99   871.65     0.00  2872.29     0.00
   6  1087.44     0.00     0.00  1295.29   894.79     0.00  2976.71     0.00
   7  1128.63     0.00     0.00  1487.90   900.00     0.00  2737.70     0.00
   8  1231.07     0.00     0.00  1590.00   900.00     0.00  2533.16     0.00
   9   654.12     0.00     0.00  1590.00   875.25     0.00  3134.85     0.00
  10   586.42     0.00     0.00   865.00   860.43     0.00  3942.38     0.00
  11   582.78     0.00     0.00   890.75   864.47     0.00  3916.23     0.00
  12   508.53     0.00     0.00  1235.36   875.04     0.00  3635.30     0.00
  13   488.53     0.00     0.00   865.00   848.58     0.00  4052.12     0.00
  14   369.05     0.00     0.00  1353.53   884.41     0.00  3647.24     0.00
  15   583.53     0.00     0.00  1590.00   874.99     0.00  3205.71     0.00
  16  1529.00     0.00     0.00  1573.53   834.03     0.00  2317.67     0.00
  17   907.77     0.00     0.00  1377.94   900.00     0.00  3068.52     0.00
  18   658.00     0.00     0.00  1590.00   900.00     0.00  3106.23     0.00
  19     0.00     0.00     0.00  1480.00   250.00     0.00  4567.87     0.00
  20   680.00     0.00     0.00  1590.00   875.21     0.00  3109.02     0.00
  21   874.00     0.00     0.00  1590.00   875.21     0.00  2915.02     0.00
  22   600.00     0.00     0.00  1590.00   601.08     0.00  3463.15     0.00
  23   847.50     0.00     0.00  1590.00   875.21     0.00  2941.52     0.00
  24   908.60     0.00     0.00  1590.00   875.21     0.00  2880.42     0.00
  25   587.50     0.00     0.00  1590.00   341.59     0.00  3735.14     0.00
  26  1228.50     0.00     0.00   725.00   428.94     0.00  3871.79     0.00
  27   762.09     0.00     0.00  1077.50   867.88     0.00  3546.76     0.00
  28   806.00     0.00     0.00  1008.50   773.19     0.00  3666.54     0.00
  29   883.50     0.00     0.00   725.00   866.80     0.00  3778.93     0.00
  39  2004.00     0.00     0.00  1590.00   388.01     0.00  2272.22     0.00

Branch Upgrade Suggestions:
 Bus   HC[MW]
   1   697.60
       Max Mu Branch:    3 (  59.902) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:    1 (   0.000) Line   1-  2  345.00 kV x=0.0411, z=288.68 ohms, npar=1, mva=600.00, mi=81.53, $295.36M/ckt
   2   743.90
       Max Mu Branch:    3 (  51.343) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
   3   723.29
       Max Mu Branch:    7 (  45.626) Line   3- 18  345.00 kV x=0.0133, z=296.87 ohms, npar=1, mva=500.00, mi=26.38, $102.34M/ckt
        Local Branch:    6 (  37.742) Line   3-  4  345.00 kV x=0.0213, z=369.18 ohms, npar=1, mva=500.00, mi=42.25, $157.89M/ckt
   4  1437.42
       Max Mu Branch:   24 (  45.629) Line  14- 15  345.00 kV x=0.0217, z=289.82 ohms, npar=1, mva=600.00, mi=43.05, $160.67M/ckt
        Local Branch:    8 (   8.642) Line   4-  5  345.00 kV x=0.0128, z=367.59 ohms, npar=1, mva=600.00, mi=25.39, $98.87M/ckt
        Local Branch:    9 (   9.297) Line   4- 14  345.00 kV x=0.0129, z=363.65 ohms, npar=1, mva=500.00, mi=25.59, $99.57M/ckt
   5  1416.30
       Max Mu Branch:    3 (  59.990) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:    8 (  20.895) Line   4-  5  345.00 kV x=0.0128, z=367.59 ohms, npar=1, mva=600.00, mi=25.39, $98.87M/ckt
   6  1087.44
       Max Mu Branch:   12 (  75.518) Line   6-  7  345.00 kV x=0.0092, z=339.62 ohms, npar=1, mva=900.00, mi=18.25, $73.88M/ckt
   7  1128.63
       Max Mu Branch:   15 (  52.915) Line   7-  8  345.00 kV x=0.0046, z=289.05 ohms, npar=1, mva=900.00, mi=9.13, $41.94M/ckt
   8  1231.07
       Max Mu Branch:    8 (  62.940) Line   4-  5  345.00 kV x=0.0128, z=367.59 ohms, npar=1, mva=600.00, mi=25.39, $98.87M/ckt
   9   654.12
       Max Mu Branch:   17 (  59.946) Line   9- 39  345.00 kV x=0.0250, z=171.80 ohms, npar=2, mva=900.00, mi=99.19, $357.16M/ckt
      Mean Mu Branch:    3 (  13.673) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  10   586.42
       Max Mu Branch:    3 (  64.189) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  11   582.78
       Max Mu Branch:    3 (  61.515) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   13 (  11.360) Line   6- 11  345.00 kV x=0.0082, z=289.20 ohms, npar=1, mva=480.00, mi=16.27, $66.93M/ckt
  12   508.53
       Max Mu Branch:    3 (  62.068) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   21 (   4.149) Xfmr  12- 11  345.00 /  345.00 kV x=0.0435, mva=500.00, $9.50M
  13   488.53
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  14   369.05
       Max Mu Branch:    3 (  65.284) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:    9 (  61.035) Line   4- 14  345.00 kV x=0.0129, z=363.65 ohms, npar=1, mva=500.00, mi=25.59, $99.57M/ckt
  15   583.53
       Max Mu Branch:    3 (  60.483) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  16  1529.00
       Max Mu Branch:    3 (  54.528) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   26 (   3.412) Line  16- 17  345.00 kV x=0.0089, z=306.52 ohms, npar=1, mva=600.00, mi=17.66, $71.79M/ckt
        Local Branch:   28 (  44.500) Line  16- 21  345.00 kV x=0.0135, z=273.97 ohms, npar=1, mva=600.00, mi=26.78, $103.73M/ckt
  17   907.77
       Max Mu Branch:   30 (  56.189) Line  17- 18  345.00 kV x=0.0082, z=296.77 ohms, npar=1, mva=600.00, mi=16.27, $66.93M/ckt
  18   658.00
       Max Mu Branch:    7 (  44.500) Line   3- 18  345.00 kV x=0.0133, z=296.87 ohms, npar=1, mva=500.00, mi=26.38, $102.34M/ckt
  19     0.00
  20   680.00
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  21   874.00
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   28 (  44.500) Line  16- 21  345.00 kV x=0.0135, z=273.97 ohms, npar=1, mva=600.00, mi=26.78, $103.73M/ckt
  22   600.00
       Max Mu Branch:    3 ( 531.055) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   36 (  44.500) Line  22- 23  345.00 kV x=0.0096, z=271.43 ohms, npar=1, mva=600.00, mi=19.04, $76.65M/ckt
  23   847.50
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   38 (  44.500) Line  23- 24  345.00 kV x=0.0350, z=370.61 ohms, npar=1, mva=600.00, mi=69.43, $253.01M/ckt
  24   908.60
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   38 (  44.500) Line  23- 24  345.00 kV x=0.0350, z=370.61 ohms, npar=1, mva=600.00, mi=69.43, $253.01M/ckt
  25   587.50
       Max Mu Branch:    3 (  50.420) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
  26  1228.50
       Max Mu Branch:    3 ( 114.493) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   40 (   0.800) Line  25- 26  345.00 kV x=0.0323, z=293.56 ohms, npar=1, mva=600.00, mi=64.08, $234.26M/ckt
  27   762.09
       Max Mu Branch:   13 (  65.510) Line   6- 11  345.00 kV x=0.0082, z=289.20 ohms, npar=1, mva=480.00, mi=16.27, $66.93M/ckt
  28   806.00
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   43 (   7.500) Line  26- 28  345.00 kV x=0.0474, z=293.38 ohms, npar=1, mva=600.00, mi=94.03, $339.10M/ckt
  29   883.50
       Max Mu Branch:    3 (  60.922) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   44 (   0.000) Line  26- 29  345.00 kV x=0.0625, z=293.34 ohms, npar=1, mva=600.00, mi=123.98, $443.95M/ckt
        Local Branch:   45 (  24.642) Line  28- 29  345.00 kV x=0.0151, z=293.11 ohms, npar=1, mva=600.00, mi=29.95, $114.84M/ckt
  39  2004.00
       Max Mu Branch:    3 (  67.653) Line   2-  3  345.00 kV x=0.0151, z=288.40 ohms, npar=1, mva=500.00, mi=29.95, $114.84M/ckt
        Local Branch:   17 (  19.258) Line   9- 39  345.00 kV x=0.0250, z=171.80 ohms, npar=2, mva=900.00, mi=99.19, $357.16M/ckt

