        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2078851729" x="1710" y="1944" w="36" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLL_f" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="2070035416" x="2052" y="1944" w="80" h="59" z="1500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="rate_P_f" />
            <param name="DR" value="rate_P_f" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1918890326" x="450" y="1026" w="94" h="25" z="320" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="rate_P_f" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1927710282" name="" x="2088" y="1944" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1705070059" x="1800" y="1908" w="40" h="53" z="2010" orient="5" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="RT_60" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="953167669" name="" x="1800" y="1908" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:trans_filt" id="79234050" x="1764" y="1944" w="80" h="59" z="1330" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="14399908">
            <param name="Order" value="3" />
            <param name="Band" value="1" />
            <param name="Type" value="1" />
            <param name="Cnfg" value="0" />
            <param name="FBase" value="120.0 [Hz]" />
            <param name="Flow" value="10.0 [Hz]" />
            <param name="Fup" value="100.0 [Hz]" />
            <param name="Q" value="5" />
            <param name="PRip" value="0.1 [dB]" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="2042383429" x="1980" y="1944" w="80" h="36" z="1460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="DBlk" />
            <param name="COM" value="neg" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="1662022470" x="2178" y="324" w="80" h="59" z="1040" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="500 [1/s]" />
            <param name="DR" value="500 [1/s]" />
            <param name="COM" value="C/s" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1090503756" x="2088" y="288" w="52" h="20" z="1" orient="4" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="PV Array" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="378" w="46" h="10" orient="0" id="61759985" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2250" y="324" w="46" h="10" orient="0" id="1466853628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ratelimit" defn="master:ratelimit" id="1621131255" x="2178" y="378" w="80" h="59" z="2280" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="104623579">
            <param name="IR" value="5 [1/s]" />
            <param name="DR" value="5 [1/s]" />
            <param name="COM" value="C/s" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2088" y="396" w="10" h="28" orient="0" id="1801027664" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2088" y="306" w="82" h="10" orient="0" id="1904107182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" id="29990086" x="2016" y="306" w="44" h="28" z="60" orient="4" defn="master:ammeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2034" y="378" w="10" h="46" orient="0" id="107411650" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="342" w="10" h="46" orient="0" id="643779743" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" id="724492598" x="2034" y="342" w="26" h="44" z="80" orient="4" defn="master:voltmeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2142" y="378" w="28" h="10" orient="0" id="1763509378" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2142" y="324" w="28" h="28" orient="0" id="159813657" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1133464693" x="2286" y="378" w="78" h="53" z="100" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Temperature" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0" />
            <param name="Value" value="28.0" />
            <param name="Units" value="C" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1763683872" x="2286" y="324" w="60" h="53" z="90" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1000.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Irradiation" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1500" />
            <param name="Min" value="0" />
            <param name="Value" value="1200.0" />
            <param name="Units" value="W/m2" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="921737296" name="" x="2088" y="414" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="524122592" x="4266" y="1350" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2024408441" name="" x="4266" y="1350" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1410210753" x="4320" y="1350" w="41" h="40" z="960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vpv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inductor" defn="master:inductor" id="1007837516" x="1836" y="234" w="56" h="31" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="2.5 [mH]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="15248481" x="1800" y="270" w="63" h="48" z="2390" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="Q" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.9e-3 [kV]" />
            <param name="EBO" value="17 [kV]" />
            <param name="Erw" value="17 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="111320853" x="1764" y="270" w="21" h="44" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="VL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1834214350" x="1764" y="234" w="44" h="36" z="1" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="61936846">
            <param name="L" value="DH" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="1e-4 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="1.2e-3 [kV]" />
            <param name="EBO" value="12 [kV]" />
            <param name="Erw" value="12 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="306" w="10" h="190" orient="0" id="1833791920" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="234" w="64" h="10" orient="0" id="1741488639" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="270" w="10" h="46" orient="0" id="582594140" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="234" w="28" h="10" orient="0" id="759325733" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="293107378" x="1836" y="306" w="44" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1764" y="270" w="46" h="10" orient="0" id="55196061" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="306" w="46" h="10" orient="0" id="937912924" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="511027625" name="" x="2520" y="990" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1224566236" x="2520" y="990" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2700" y="900" w="10" h="28" orient="0" id="1993833091" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="954" w="46" h="10" orient="0" id="294755486" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2736" y="954" w="46" h="10" orient="0" id="1136812342" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="108272401" x="2592" y="954" w="80" h="64" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2520" y="954" w="46" h="10" orient="0" id="598318382" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="820640366" x="3258" y="1098" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GBoost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3222" y="1062" w="28" h="118" orient="0" id="457676033" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3222" y="990" w="10" h="46" orient="0" id="78782704" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3168" y="954" w="64" h="10" orient="0" id="1826863355" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2017664001" x="3006" y="990" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2988" y="990" w="244" h="10" orient="0" id="935050111" disable="false">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="94399325" x="3204" y="954" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="carr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fp_int" defn="master:fp_int" id="1191683861" x="3258" y="1026" w="61" h="188" z="2230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27492129">
            <param name="Type" value="1" />
            <param name="PNum" value="0" />
            <param name="Blck" value="1" />
            <param name="PFormat" value="0" />
            <param name="detect" value="0" />
            <param name="max" value="360.0" />
            <param name="min" value="0.0" />
            <param name="BType" value="0" />
            <param name="PTime" value="0.005 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="181330368" x="3060" y="954" w="76" h="22" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="59526524" x="3132" y="954" w="80" h="59" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68740087">
            <param name="Max" value="1.01" />
            <param name="Min" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1438678825" name="" x="2088" y="324" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1390559246" x="2520" y="954" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1829939416" x="1638" y="234" w="44" h="28" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="751181115" x="2574" y="1260" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1595612776" x="2628" y="1296" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="82870695" x="2628" y="1260" w="80" h="56" z="810" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1346090372" name="" x="2574" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="663161672" x="2700" y="1260" w="80" h="38" z="820" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="0.01 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="59435670" name="" x="2736" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="681785163" x="4320" y="1134" w="44" h="40" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1161394194" name="frame" x="2340" y="1494" w="684" h="792" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2736,414" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1161394194" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="653349597" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="653349597" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="109832614" name="P_PV" link="985439448" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1214872850" name="P_MPPT" link="1049492276" color="50331648" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="508284297" name="P_dc" link="681785163" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="934223566" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="934223566" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="831883924" name="VrefMPPT" link="445921600" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1888508588" name="Vpv" link="1410210753" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="396188995" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="396188995" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="720270316" name="I_dc" link="96268587" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="273269653" name="Ipv" link="1190125668" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1408554962" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1408554962" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1254273348" name="Ref_Boost" link="1891240401" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1640784248" x="3258" y="918" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="252013003" x="2664" y="900" w="44" h="25" z="1850" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="369410436" x="2646" y="900" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1287536853" name="" x="2664" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="545273339" x="2700" y="954" w="87" h="81" z="1900" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.34" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2073920751" x="4320" y="1278" w="45" h="40" z="910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1120613561" name="" x="4266" y="1278" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="793675701" x="4266" y="1278" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1263250736" name="" x="4266" y="1206" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1891240401" x="4320" y="1206" w="73" h="40" z="2120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ref_Boost" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="775757447" x="4266" y="1206" w="62" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_Boost" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1190125668" x="4320" y="1314" w="41" h="40" z="930" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ipv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="75385688" name="" x="4266" y="1314" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1596474873" x="4266" y="1314" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1143131032" x="4266" y="1242" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I_dc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="989144147" name="" x="4266" y="1242" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="96268587" x="4320" y="1242" w="41" h="40" z="870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="I_dc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="882068050" x="2664" y="990" w="76" h="22" z="500" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1629171080" name="" x="1980" y="234" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="776431723" x="1890" y="270" w="34" h="54" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="100 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="971567118" name="" x="1890" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2077747372" name="" x="1890" y="306" w="10" h="190" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1384878072" name="" x="1980" y="414" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="945608397" name="" x="1980" y="306" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1278103185" name="" x="4266" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="445921600" x="4320" y="1440" w="71" h="40" z="990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VrefMPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="841219648" x="4266" y="1440" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1249614034" name="" x="2520" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="538834666" x="2574" y="1188" w="80" h="64" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="925116336" x="2376" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="565501592" x="2376" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1170" w="46" h="10" orient="0" id="1739591483" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="1206" w="46" h="10" orient="0" id="2041082886" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="500001998" x="2520" y="1188" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VrefMPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1188" w="64" h="10" orient="0" id="1495972064" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="637326159" x="2520" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1598966371" x="864" y="1368" w="80" h="60" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1329635268" x="756" y="1440" w="80" h="36" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="System_Freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="939030279" name="" x="864" y="1422" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1613501742" name="" x="792" y="1440" w="82" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1011358252" x="864" y="1440" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2101058358" x="936" y="1368" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1022140179" name="" x="900" y="1368" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="994634743" x="414" y="1692" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INV_Lbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="65389539" name="" x="414" y="1692" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1809309004" name="" x="1908" y="1674" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="1260" w="10" h="46" orient="0" id="93531374" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1881788467" x="1314" y="1296" w="70" h="40" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1424811979" x="1350" y="1260" w="80" h="61" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="297851920" x="1350" y="1224" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1574307946" x="1548" y="1152" w="82" h="90" z="1650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1245537027" x="3042" y="1026" w="116" h="53" z="600" orient="4" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="1" />
            <param name="Ton" value="MPPT" />
            <param name="Toff" value="Vdc" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Base">
            <param name="Name" value="MPPT to V_dc CTRL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1566" y="1206" w="72" h="126" id="149284695" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="467373718" name="MPPT to V_dc CTRL" link="1245537027" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1071186546" name="" x="1458" y="1152" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1181316653" name="" x="1458" y="1116" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1049492276" x="4320" y="1404" w="62" h="40" z="2090" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_MPPT" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2682" y="1188" w="46" h="10" orient="0" id="948617854" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1535255217" x="2700" y="1188" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1156236645" x="2646" y="1080" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="726090245" name="" x="4320" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1824440767" x="2826" y="1224" w="76" h="22" z="780" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="224877875" x="2862" y="1188" w="87" h="81" z="1930" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.1" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.7" />
            <param name="MinOut" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1152783583" name="" x="2826" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="149887334" x="2808" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="2028440440" x="2826" y="1134" w="44" h="25" z="1890" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="716653811" x="2754" y="1188" w="80" h="64" z="1880" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2790" y="1188" w="46" h="10" orient="0" id="467996848" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2862" y="1134" w="10" h="28" orient="0" id="421784082" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1324259642" x="2772" y="1260" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1339165065" x="2952" y="990" w="82" h="90" z="1940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2017602811" x="2952" y="1026" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="3078" y="1062" w="126" h="126" id="511275354" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="571642363" name="MPPT to V_dc CTRL" link="1245537027" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="47950697" x="2646" y="1062" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1153412752" x="2574" y="1062" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="2143421156" x="2628" y="1062" w="44" h="21" z="570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="11298620" name="" x="2592" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="495676944" x="2610" y="1080" w="76" h="22" z="610" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2340" y="288" w="144" h="126" id="184069317" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1051983999" name="Irradiation" link="1763683872" />
          <Control classid="Slider" id="302795393" name="Temperature" link="1133464693" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1107033659" name="" x="2466" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="673562748" x="2484" y="1224" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Voc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="53143454" x="2430" y="1224" w="76" h="35" z="740" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="1.015" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1199699624" x="4266" y="1404" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_MPPT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2119365979" name="" x="2898" y="1026" w="10" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="33405277" name="" x="2772" y="954" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="663301961" name="" x="2916" y="990" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="1202721045" x="2646" y="1188" w="87" h="81" z="1840" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="0.01" />
            <param name="Ti" value="0.1" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="P_Max" />
            <param name="MinOut" value="P_Min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1386801278" x="2610" y="1224" w="76" h="22" z="770" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="1134" w="10" h="28" orient="0" id="471137256" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="711846454" x="2610" y="1134" w="44" h="25" z="1820" orient="0" defn="master:inv" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="695176124" x="2592" y="1134" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1036025470" name="" x="2610" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1186111314" name="" x="2628" y="1062" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="300095863" name="" x="3006" y="1026" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="985439448" x="4320" y="1170" w="46" h="40" z="840" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1111092976" name="" x="3024" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1178157274" x="3060" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="466433002" name="" x="2934" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="550377577" x="2988" y="1170" w="80" h="56" z="750" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1284195923" x="2988" y="1206" w="22" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1535873218" x="2934" y="1170" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="514623732" x="720" y="936" w="44" h="21" z="1060" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1244025801" x="954" y="900" w="44" h="21" z="1430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1291981419" x="846" y="900" w="40" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1731783403" x="882" y="936" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="INIT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1673014645" name="" x="864" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1124481222" name="" x="594" y="936" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1182654797" x="594" y="936" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="860293820" name="" x="828" y="972" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1978292225" x="828" y="936" w="80" h="60" z="1410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="103689034">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:delay" id="1855469973" x="756" y="936" w="80" h="59" z="1070" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="100324407">
            <param name="T" value="0.1 [s]" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="128161220" x="648" y="936" w="80" h="59" z="1050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="118025376">
            <param name="XL" value="0.95" />
            <param name="XU" value="1.05" />
            <param name="OL" value="0" />
            <param name="OM" value="1" />
            <param name="OH" value="0" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="187494073" x="954" y="900" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBLK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="981359347" x="882" y="900" w="80" h="56" z="1420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mppt" id="336060895" x="2448" y="1188" w="80" h="76" z="690" orient="0" defn="master:mppt" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="68199071">
            <param name="IscAry" value="0.325" />
            <param name="VocAry" value="1.015" />
            <param name="Tsmp" value="0.01" />
            <param name="Vmp0" value="1.0" />
            <param name="Alg" value="0" />
            <param name="ICname" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2358" y="1026" w="144" h="126" id="1358238950" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="793168394" name="Irradiation" link="1763683872" />
          <Control classid="Slider" id="1667041970" name="Temperature" link="1133464693" />
        </Frame>
        <User classid="UserCmp" name="master:photovoltaic_source" id="428550744" x="2088" y="360" w="82" h="90" z="2290" orient="7" defn="master:photovoltaic_source" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124109687">
            <param name="PVname" value="PVarray1" />
            <param name="Nsr" value="35" />
            <param name="Npl" value="130" />
            <param name="Ncsr" value="35" />
            <param name="Ncpl" value="1" />
            <param name="Gref" value="1000" />
            <param name="Tref" value="28" />
            <param name="View1" value="1" />
            <param name="Aeff" value="0.01" />
            <param name="Rsr" value="0.02" />
            <param name="Rsh" value="1000" />
            <param name="Di" value="1.5" />
            <param name="Ebg" value="1.103" />
            <param name="Iosr" value="1e-12[kA]" />
            <param name="Iscr" value="0.0025[kA]" />
            <param name="CTg" value="0.001" />
            <param name="Igc" value="" />
            <param name="Idic" value="" />
            <param name="Vdic" value="" />
            <param name="PLc" value="" />
            <param name="PVouta" value="" />
            <param name="Vpva" value="" />
            <param name="Ipva" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="PVarray1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="846" y="612" w="864" h="126" id="408438032" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Inverter Control Parameters" />
          </paramlist>
          <Control classid="Slider" id="1736029075" name="Kp_PLL" link="1923608744" />
          <Control classid="Slider" id="1846134190" name="Ti_PLL" link="1123403021" />
          <Control classid="Slider" id="331998034" name="Kp_P" link="1462819462" />
          <Control classid="Slider" id="196132761" name="Ti_P" link="1557880775" />
          <Control classid="Slider" name="Kp_Q" link="1650194385" id="965972315" />
          <Control classid="Slider" name="Ti_Q" link="875424191" id="738209594" />
          <Control classid="Slider" name="Kpd" link="1429240136" id="953370968" />
          <Control classid="Slider" name="Tid" link="1607092159" id="1867412696" />
          <Control classid="Slider" name="Kpq" link="321013009" id="1196921227" />
          <Control classid="Slider" name="Tiq" link="1366695718" id="1591825171" />
          <Control classid="Slider" id="688592179" name="Ti_Vdc" link="284332013" />
          <Control classid="Slider" id="719940744" name="Kp_Vdc" link="794310329" />
        </Frame>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1462819462" x="1170" y="774" w="34" h="38" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.25" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="677336000" x="1224" y="774" w="34" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="774" w="28" h="10" orient="0" id="772819571" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1557880775" x="1242" y="774" w="34" h="38" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_P" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1664745815" x="1296" y="774" w="30" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1278" y="774" w="28" h="10" orient="0" id="1700053809" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1923608744" x="1026" y="774" w="34" h="38" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="950.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1543140380" x="1080" y="774" w="46" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="774" w="28" h="10" orient="0" id="1467016042" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1123403021" x="1098" y="774" w="34" h="38" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_PLL" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1900.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="524365230" x="1152" y="774" w="42" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1134" y="774" w="28" h="10" orient="0" id="1301434155" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="774" w="28" h="10" orient="0" id="245700882" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1748043411" x="1440" y="774" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="875424191" x="1386" y="774" w="34" h="38" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="774" w="28" h="10" orient="0" id="386878497" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1158404739" x="1368" y="774" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1650194385" x="1314" y="774" w="34" h="38" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="774" w="28" h="10" orient="0" id="564970184" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1035268190" x="1728" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tiq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1366695718" x="1674" y="774" w="34" h="38" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tiq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1638" y="774" w="28" h="10" orient="0" id="780630395" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="32261434" x="1656" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="321013009" x="1602" y="774" w="34" h="38" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpq" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1566" y="774" w="28" h="10" orient="0" id="1491711434" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="662512453" x="1584" y="774" w="22" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tid" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1607092159" x="1530" y="774" w="34" h="38" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Tid" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.3" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1494" y="774" w="28" h="10" orient="0" id="511539842" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1279151285" x="1512" y="774" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kpd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="1429240136" x="1458" y="774" w="34" h="38" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.2" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kpd" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="capacitor" defn="master:capacitor" id="294922668" x="1494" y="504" w="34" h="64" z="1" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="0.005 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="429554481" name="" x="1314" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1842630464" name="" x="1440" y="450" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="897726668" name="" x="2754" y="1260" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="45713218" name="" x="4266" y="1170" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="858081475" x="4266" y="1170" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1751033687" name="" x="4266" y="1134" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1675858211" x="4266" y="1134" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_dc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="207523165" name="" x="360" y="1152" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1575577210" name="" x="360" y="1476" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="111463842" name="" x="360" y="1782" w="1296" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="70388189" name="" x="2340" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="602536786" name="" x="360" y="846" w="2934" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1964867315" name="" x="360" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="104117139" name="" x="360" y="2124" w="1980" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1859805371" name="" x="1080" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1956379363" name="" x="1656" y="846" w="0" h="1278" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1787204249" name="" x="1080" y="1476" w="2214" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="649252297" x="1278" y="1260" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="982111671" name="" x="1314" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="760056755" x="1152" y="1548" w="76" h="35" z="850" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="pu" />
            <param name="Value" value="1.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1593561492" x="1152" y="1710" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="idref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="830198983" x="1152" y="1602" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="iqref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="227926351" name="" x="1458" y="2052" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1313444700" name="" x="1458" y="1926" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="528868882" x="1548" y="1188" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MPPT_Vdc" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1411370263" name="" x="1656" y="1098" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="329603391" name="" x="1656" y="1782" w="684" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="903121452" x="1026" y="900" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1395131637" x="972" y="900" w="44" h="25" z="1490" orient="6" defn="master:inv" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1958422808" name="" x="1026" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1136164649" name="" x="972" y="900" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="594773188" x="1422" y="918" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="241731315" x="1422" y="1044" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="2024507914" x="1332" y="1926" w="87" h="81" z="1770" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd" />
            <param name="Ti" value="Tid" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="282865795" x="1332" y="1890" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1625735023" x="1296" y="1962" w="76" h="22" z="1010" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1808657169" x="1296" y="2088" w="76" h="22" z="1020" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1116815623" x="1332" y="2016" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="738326307" x="1332" y="2052" w="87" h="81" z="1760" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq" />
            <param name="Ti" value="Tiq" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.6" />
            <param name="MinOut" value="-0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1506224957" x="2034" y="954" w="80" h="59" z="1860" orient="0" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1.15" />
            <param name="LL" value="0.8" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1952987785" name="" x="1998" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="348115254" name="frame" x="3042" y="1494" w="576" h="450" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="348115254" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1402051917" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1402051917" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1868950603" name="m*" link="1117337410" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1895934187" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1895934187" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="57302414" name="Delta" link="1752327534" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="746818526" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="746818526" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1655175491" name="PLL_f" link="363528758" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="898581670" x="4302" y="900" w="45" h="40" z="590" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="V_dc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1437440146" x="4266" y="900" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_dc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="140674864" x="1818" y="918" w="58" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="453787886" x="2178" y="990" w="80" h="36" z="1960" orient="0" defn="master:gain" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="969885339" name="frame" x="3042" y="1944" w="576" h="432" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="969885339" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="318048812" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="318048812" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1758005534" name="Qpu" link="1787319723" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="452268045" name="Q" link="2073511921" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="775584678" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="775584678" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1892526616" name="Iq Reference" link="879697961" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="423202478" name="Iq  Measured" link="245552865" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="919531326" x="1134" y="1080" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="532019176" x="1422" y="1224" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Gen:PI_AntiWindUp" id="69705291" x="1422" y="1260" w="87" h="81" z="1640" orient="0" defn="Gen:PI_AntiWindUp" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vdc" />
            <param name="Ti" value="Ti_Vdc" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="IdMax" />
            <param name="MinOut" value="IdMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1741043032" x="1422" y="1332" w="22" h="76" z="760" orient="3" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="774" w="28" h="10" orient="0" id="1934148071" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="880788553" x="972" y="774" w="44" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ti_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="284332013" x="918" y="774" w="34" h="38" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Ti_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="774" w="28" h="10" orient="0" id="1853599776" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="540247" x="900" y="774" w="48" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_Vdc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" defn="master:var" id="794310329" x="846" y="774" w="34" h="38" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Kp_Vdc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="398285684" name="" x="1512" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1615188426" name="" x="1512" y="1152" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="334584121" name="" x="1224" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1069512595" name="" x="4266" y="1098" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="784859410" x="4266" y="1098" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ref_a" />
          </paramlist>
        </User>
        <Line classid="Divider" id="2009407814" name="" x="3294" y="846" w="0" h="630" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="12648384" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="914603861" x="4266" y="1476" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLL_f" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="363528758" x="4320" y="1476" w="47" h="40" z="2080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="PLL_f" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="Hz" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.3" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="819532833" name="" x="4266" y="1476" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="1248999304" x="918" y="360" w="44" h="51" z="2380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lfilter" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="188222130" x="576" y="1692" w="80" h="36" z="1170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="274559518" x="972" y="450" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1982780546" x="4248" y="936" w="12" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="32419203" x="4248" y="972" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ppu1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1763179894" x="4248" y="1044" w="14" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="481094032" x="4248" y="1008" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="213511720" x="4302" y="972" w="45" h="40" z="2210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ppu1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="222090541" name="" x="4248" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2073511921" x="4302" y="1044" w="41" h="40" z="2200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1875194916" name="" x="4248" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1787319723" x="4302" y="1008" w="41" h="40" z="710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="137150395" name="" x="4248" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1631033589" x="4302" y="936" w="41" h="40" z="2220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="-1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1732665265" name="" x="4248" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="821924647" name="frame" x="3618" y="1854" w="576" h="522" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="821924647" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1864215670" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1864215670" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1285761747" name="V_dc" link="2073920751" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="607881910" name="Vdc_Base" link="121488915" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1815592180" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1815592180" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="508119387" name="P" link="1631033589" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="109100369" name="Ppu1" link="213511720" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="907474597" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.05" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="907474597" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1764077025" name="Id Reference" link="188901001" color="0" bold="1" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1637608848" name="Id  Measured" link="210925966" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="121488915" x="4302" y="846" w="70" h="40" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vdc_Base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="0.4" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="449117086" name="" x="846" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1487558810" name="" x="720" y="1620" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="204021865" x="4266" y="846" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1536146330" name="" x="4302" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="738135812" x="450" y="1098" w="100" h="25" z="390" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1592623893" x="450" y="1116" w="67" h="25" z="420" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="701952566" x="450" y="1134" w="107" h="25" z="440" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="INV_Vbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1543903797" name="" x="1314" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1011605814" x="846" y="522" w="33" h="70" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1.0 [Mohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="846527002" x="846" y="558" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Sticky classid="Sticky" id="18218933" x="648" y="252" w="72" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[GSU]]></Sticky>
        <Sticky classid="Sticky" id="211388158" x="468" y="198" w="126" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Scaling Transformer
]]></Sticky>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1727666643" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2096710697" classid="Port" x="-18" y="72">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2028626327" classid="Port" x="18" y="72">
          <paramlist>
            <param name="name" value="Qpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="548254848" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="DBLK1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1650684276" x="-18" y="-39">
          <vertex x="0" y="0" />
          <vertex x="0" y="-14" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1677799822" x="-38" y="-39" w="81" h="81">
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="4" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="548083682" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1612737344" x="-18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="891039403" x="-30" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1615496521" x="32" y="56">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qpu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1399283905" x="18" y="43">
          <vertex x="0" y="0" />
          <vertex x="0" y="29" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1476271406" x="6" y="-43">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="DBLK" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1966668294" x="-13" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1287413366" x="-23" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1718436001" x="13" y="47">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="559480448" x="23" y="47">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Green" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1995849059" x="-23" y="-45">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2043649935" x="-13" y="-45">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1148786798" x="2" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SolarFarm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" id="533989657" group="" url="" version="" build="" crc="54476565" view="false" date="1690589897">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireBranch" id="535988013" name="STUB" x="180" y="180" w="66" h="82" orient="0" defn="STUB" recv="-1" send="-1" back="-1" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="Gen:Main" id="535988013" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Gen:Main" link="535988013" q="4" disable="false">
            <paramlist link="-1" name="" crc="4361682" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="469267275" group="" url="" version="" build="" crc="101330499" view="false" date="1690591342">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200" size="2">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="1141137877" name="" x="378" y="360" w="136" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1368699461" name="" x="252" y="378" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="391230802" name="" x="144" y="468" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="689167219" name="" x="90" y="432" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="433617813" x="252" y="504" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="432863912" x="180" y="432" w="58" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsrc_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source3" id="1401261010" x="252" y="432" w="65" h="133" z="440" orient="3" defn="master:source3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="2" />
            <param name="MVA" value="100000 [MVA]" />
            <param name="Vm" value="138 [kV]" />
            <param name="F" value="60" />
            <param name="Tc" value="0 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="0" />
            <param name="Exph" value="1" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="Rth1" />
            <param name="R1p" value="1e5" />
            <param name="L1p" value="Lth1" />
            <param name="Z1" value="0.001" />
            <param name="Phi1" value="85" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="33 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1513561951" x="180" y="396" w="68" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsrc_phase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="870683720" name="" x="144" y="396" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2041687608" x="180" y="468" w="86" h="23" z="1" orient="4" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsrc_magitude" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="616022422" name="" x="342" y="360" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="269767175" x="108" y="72" w="79" h="59" z="340" orient="4" link="-1" defn="master:tfaultn" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="Fault_Time" />
            <param name="DF" value="Fault_Duration" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="616955830" x="144" y="72" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fault" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2112781086" x="396" y="450" w="32" h="23" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fault" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="450" w="46" h="10" orient="0" id="607203992" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="205456699" x="324" y="414" w="35" h="80" z="450" orient="0" link="-1" defn="master:tpflt" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="1.0 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="0" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="946280310" x="396" y="432" w="60" h="23" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FaultType" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1262828953" name="" x="360" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2140894111" x="378" y="108" w="60" h="23" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FaultType" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2042306089" name="" x="324" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1182206863" x="216" y="72" w="52" h="38" z="10" orient="0" link="-1" defn="master:var_pot" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="118335223">
            <param name="Name" value="Fault Type Dial" />
            <param name="Group" value="Faults" />
            <param name="Display" value="0" />
            <param name="NDP" value="6" />
            <param name="Value" value="2" />
            <param name="F1" value="0.0" />
            <param name="F2" value="1.0" />
            <param name="F3" value="6.0" />
            <param name="F4" value="7.0" />
            <param name="F5" value="10.0" />
            <param name="F6" value="11.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="1" />
            <param name="LabelType" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="468" y="54" w="216" h="126" id="489914550" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Fault Controls" />
          </paramlist>
          <Control classid="Selector" id="342068693" name="Fault Type Dial" link="1182206863" />
          <Control classid="Switch" id="2082638117" name="Fault_Type_AutoMan" link="737080007" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="923919020" x="126" y="144" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fault_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="737080007" x="252" y="144" w="122" h="53" z="40" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Fault_Type_AutoMan" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="Dial" />
            <param name="Toff" value="Constant" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1934517869" x="288" y="108" w="82" h="90" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="0" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1022857551" x="216" y="108" w="76" h="22" z="20" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1093479512" x="126" y="180" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fault_Duration" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1309356087" name="" x="72" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="557776010" name="" x="72" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1556321267" x="36" y="144" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="499179665" x="36" y="180" w="76" h="22" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1659101374" name="" x="414" y="360" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1521708829" x="540" y="360" w="44" h="54" z="90" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="138 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iinst_BPS" />
            <param name="VolI" value="Vinst_BPS" />
            <param name="P" value="P_BPS" />
            <param name="Q" value="Q_BPS" />
            <param name="Vrms" value="Vrms_BPS" />
            <param name="Crms" value="Irms_BPS" />
            <param name="Ph" value="Vph_BPS" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1435141774" name="" x="558" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="Bus" id="1157111049" name="" x="630" y="324" w="33" h="154" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="BPS" />
            <param name="BaseKV" value="0.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1713785443" name="" x="630" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1924034168" x="720" y="396" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1379839893" x="738" y="396" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="729170013" x="738" y="360" w="120" h="89" z="1" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="100 [MVA]" />
            <param name="f" value="60" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.12" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.003" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="138 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Fremn1" value="0.0 [pu]" />
            <param name="Fremn2" value="0.0 [pu]" />
            <param name="Fremn3" value="0.0 [pu]" />
            <param name="LW2" value="10 [%]" />
            <param name="Bnom" value="1.7 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [A/m]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1699492542" x="666" y="252" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Main Power Transformer]]></Sticky>
        <User classid="UserCmp" name="master:var" id="2021391442" x="54" y="432" w="60" h="53" z="100" orient="6" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Vsrc_Freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="65" />
            <param name="Min" value="45" />
            <param name="Value" value="60.0" />
            <param name="Units" value="Hz" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="857121039" x="108" y="468" w="80" h="36" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Vbase" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1117398542" x="36" y="468" w="58" h="53" z="110" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Vsrc_mag" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="30386548" x="108" y="396" w="68" h="53" z="80" orient="6" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="30" />
            <param name="Min" value="0" />
            <param name="Value" value="0" />
            <param name="Units" value="deg" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Vsrc_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="216" y="198" w="216" h="126" id="2062242064" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Grid Controls" />
          </paramlist>
          <Control classid="Slider" id="841918508" name="Vsrc_mag" link="1117398542" />
          <Control classid="Slider" id="950968076" name="Vsrc_phase" link="30386548" />
          <Control classid="Slider" id="172311820" name="Vsrc_Freq" link="2021391442" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1044840427" name="" x="1116" y="432" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2145658836" name="" x="1188" y="450" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1038044728" x="1224" y="450" w="36" h="53" z="160" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25.0" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Pref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="110" />
            <param name="Min" value="0.0" />
            <param name="Value" value="25" />
            <param name="Units" value="MW" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1289304596" x="1152" y="486" w="76" h="22" z="180" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1643094752" x="1152" y="468" w="76" h="22" z="170" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1517249598" x="1260" y="432" w="36" h="53" z="130" orient="4" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Vref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.00" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="233508863" x="792" y="576" w="44" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2003021169" name="" x="792" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1893107748" x="792" y="558" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="890712152" name="" x="792" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="47204424" name="" x="792" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1108276806" x="792" y="540" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1260" y="414" w="144" h="126" id="1261110199" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="588610491" name="Pref" link="1038044728" />
          <Control classid="Slider" id="1978140882" name="Vref" link="1517249598" />
        </Frame>
        <Wire classid="WireOrthogonal" id="104166107" name="" x="126" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="694231944" name="" x="126" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="26243362" x="90" y="558" w="76" h="35" z="150" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="kV" />
            <param name="Value" value="138" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="869100286" x="162" y="558" w="38" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1321201987" x="90" y="522" w="76" h="35" z="120" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Hz" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2140169574" x="162" y="522" w="36" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1914314011" x="1332" y="72" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_BPS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1884750188" name="" x="1332" y="72" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1447702505" x="1386" y="72" w="52" h="40" z="510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_BPS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="80.0" />
            <param name="Min" value="-100.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2025226137" x="1332" y="108" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_BPS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1426533599" name="" x="1332" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1175279801" x="1386" y="108" w="54" h="40" z="500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_BPS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="80.0" />
            <param name="Min" value="-100.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1401237042" x="1332" y="144" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_BPS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="585288966" name="" x="1332" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="97578819" x="1386" y="144" w="72" h="40" z="490" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vrms_BPS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="164734815" name="frame" x="774" y="648" w="576" h="342" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="164734815" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="392317112" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="392317112" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="15503539" name="Vrms_BPS" link="97578819" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="404787951" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="404787951" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="542884525" name="P_BPS" link="1447702505" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1867760365" name="Q_BPS" link="1175279801" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="643325938" x="198" y="684" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lth1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="6184601" x="198" y="648" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rth1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1229409420" x="198" y="756" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lth2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="633349589" x="198" y="720" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rth2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1107160803" name="" x="198" y="648" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2116380145" name="" x="198" y="684" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="175739880" name="" x="198" y="720" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1916216920" name="" x="198" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="688039684" x="720" y="504" w="62" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="269432792" name="" x="666" y="504" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1189931379" name="" x="666" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="451262069" x="720" y="540" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1733909137" name="" x="666" y="576" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1444624692" x="720" y="576" w="44" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="660055127" x="630" y="504" w="80" h="36" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="170608248" x="630" y="540" w="80" h="36" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1673246145" x="630" y="576" w="80" h="36" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="140613736" name="" x="594" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="14244063" name="" x="594" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="414046683" name="" x="594" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1264208627" x="558" y="504" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_BPS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1435572219" x="558" y="576" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_BPS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1421714513" x="558" y="540" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_BPS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="192673294" x="648" y="540" w="20" h="168" z="1" orient="1" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="==================" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1080506647" x="90" y="648" w="76" h="22" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1942104420" x="90" y="684" w="76" h="22" z="230" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1e-3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1153011002" x="90" y="720" w="76" h="22" z="250" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="22029798" x="90" y="756" w="76" h="22" z="310" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1e-3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="867917531" x="234" y="648" w="108" h="126" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="4" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Placeholder for now]]></Sticky>
        <User classid="UserCmp" defn="master:rtcbranch" id="472285809" x="396" y="360" w="44" h="21" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112308406">
            <param name="R" value="Rth2" />
            <param name="L" value="Lth2" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="1" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" id="56545060" name="master:recorder2_0" x="576" y="774" w="245" h="133" z="420" orient="0" defn="master:recorder2_0" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="75979185">
            <param name="Name" value="" />
            <param name="FName" value="playback" />
            <param name="FFMT" value="2" />
            <param name="Rstep" value="50" />
            <param name="Mfilter" value="0" />
            <param name="FREQ" value="1" />
            <param name="StnN" value="EMTDC_Simulation" />
            <param name="DevNo" value="1" />
            <param name="NChA" value="6" />
            <param name="NChD" value="0" />
            <param name="MFILE" value="0" />
            <param name="NxHdr" value="0" />
            <param name="AMin" value="0" />
            <param name="AMax" value="4096" />
            <param name="ENTCAP" value="0" />
            <param name="Hdr1" value="Extra_Line_1" />
            <param name="Hdr2" value="Extra_Line_2" />
            <param name="Hdr3" value="Extra_Line_3" />
            <param name="Hdr4" value="Extra_Line_4" />
            <param name="Hdr5" value="Extra_Line_5" />
            <param name="NA1" value="A1" />
            <param name="DA1" value="VA" />
            <param name="VS1" value="0" />
            <param name="VT1" value="0" />
            <param name="UN1" value="A1" />
            <param name="PH1" value="0" />
            <param name="TR1" value="1" />
            <param name="CT1" value="A1" />
            <param name="NA2" value="A2" />
            <param name="DA2" value="VB" />
            <param name="VS2" value="0" />
            <param name="VT2" value="0" />
            <param name="UN2" value="A2" />
            <param name="PH2" value="1" />
            <param name="TR2" value="1" />
            <param name="CT2" value="A2" />
            <param name="NA3" value="A3" />
            <param name="DA3" value="VC" />
            <param name="VS3" value="0" />
            <param name="VT3" value="0" />
            <param name="UN3" value="A3" />
            <param name="PH3" value="2" />
            <param name="TR3" value="1" />
            <param name="CT3" value="A3" />
            <param name="NA4" value="A4" />
            <param name="DA4" value="IA" />
            <param name="VS4" value="0" />
            <param name="VT4" value="1" />
            <param name="UN4" value="A4" />
            <param name="PH4" value="0" />
            <param name="TR4" value="1" />
            <param name="CT4" value="A4" />
            <param name="NA5" value="A5" />
            <param name="DA5" value="IB" />
            <param name="VS5" value="0" />
            <param name="VT5" value="1" />
            <param name="UN5" value="A5" />
            <param name="PH5" value="1" />
            <param name="TR5" value="1" />
            <param name="CT5" value="A5" />
            <param name="NA6" value="A6" />
            <param name="DA6" value="IC" />
            <param name="VS6" value="0" />
            <param name="VT6" value="1" />
            <param name="UN6" value="A6" />
            <param name="PH6" value="2" />
            <param name="TR6" value="1" />
            <param name="CT6" value="A6" />
            <param name="NA7" value="A7" />
            <param name="DA7" value="A7" />
            <param name="VS7" value="0" />
            <param name="VT7" value="0" />
            <param name="UN7" value="A7" />
            <param name="PH7" value="0" />
            <param name="TR7" value="1" />
            <param name="CT7" value="A7" />
            <param name="NA8" value="A8" />
            <param name="DA8" value="A8" />
            <param name="VS8" value="0" />
            <param name="VT8" value="0" />
            <param name="UN8" value="A8" />
            <param name="PH8" value="0" />
            <param name="TR8" value="1" />
            <param name="CT8" value="A8" />
            <param name="NA9" value="A9" />
            <param name="DA9" value="A9" />
            <param name="VS9" value="0" />
            <param name="VT9" value="0" />
            <param name="UN9" value="A9" />
            <param name="PH9" value="0" />
            <param name="TR9" value="1" />
            <param name="CT9" value="A9" />
            <param name="NA10" value="A10" />
            <param name="DA10" value="A10" />
            <param name="VS10" value="0" />
            <param name="VT10" value="0" />
            <param name="UN10" value="A10" />
            <param name="PH10" value="0" />
            <param name="TR10" value="1" />
            <param name="CT10" value="A10" />
            <param name="NA11" value="A11" />
            <param name="DA11" value="A11" />
            <param name="VS11" value="0" />
            <param name="VT11" value="0" />
            <param name="UN11" value="A11" />
            <param name="PH11" value="0" />
            <param name="TR11" value="1" />
            <param name="CT11" value="A11" />
            <param name="NA12" value="A12" />
            <param name="DA12" value="A12" />
            <param name="VS12" value="0" />
            <param name="VT12" value="0" />
            <param name="UN12" value="A12" />
            <param name="PH12" value="0" />
            <param name="TR12" value="1.0" />
            <param name="CT12" value="A12" />
            <param name="ND1" value="D1" />
            <param name="DD1" value="D1" />
            <param name="NT1" value="0" />
            <param name="ND2" value="D2" />
            <param name="DD2" value="D2" />
            <param name="NT2" value="0" />
            <param name="ND3" value="D3" />
            <param name="DD3" value="D3" />
            <param name="NT3" value="0" />
            <param name="ND4" value="D4" />
            <param name="DD4" value="D4" />
            <param name="NT4" value="0" />
            <param name="ND5" value="D5" />
            <param name="DD5" value="D5" />
            <param name="NT5" value="0" />
            <param name="ND6" value="D6" />
            <param name="DD6" value="D6" />
            <param name="NT6" value="0" />
            <param name="ND7" value="D7" />
            <param name="DD7" value="D7" />
            <param name="NT7" value="0" />
            <param name="ND8" value="D8" />
            <param name="DD8" value="D8" />
            <param name="NT8" value="0" />
            <param name="ND9" value="D9" />
            <param name="DD9" value="D9" />
            <param name="NT9" value="0" />
            <param name="ND10" value="D10" />
            <param name="DD10" value="D10" />
            <param name="NT10" value="0" />
            <param name="ND11" value="D11" />
            <param name="DD11" value="D11" />
            <param name="NT11" value="0" />
            <param name="ND12" value="D12" />
            <param name="DD12" value="D12" />
            <param name="NT12" value="0" />
            <param name="ND13" value="D13" />
            <param name="DD13" value="D13" />
            <param name="NT13" value="0" />
            <param name="ND14" value="D14" />
            <param name="DD14" value="D14" />
            <param name="NT14" value="0" />
            <param name="ND15" value="D15" />
            <param name="DD15" value="D15" />
            <param name="NT15" value="0" />
            <param name="ND16" value="D16" />
            <param name="DD16" value="D16" />
            <param name="NT16" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2019623517" name="master:datalabel" x="432" y="684" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vinst_BPS" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1383296277" name="master:pgb" x="1386" y="198" w="72" h="40" z="480" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Vinst_BPS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1283900282" x="1332" y="198" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vinst_BPS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="827215975" name="" x="1332" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="975087770" name="master:pgb" x="1386" y="252" w="68" h="40" z="470" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Iinst_BPS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1993430866" x="1332" y="252" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iinst_BPS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1241660878" name="" x="1332" y="252" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1174280613" name="master:consti" x="432" y="774" w="76" h="22" z="320" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="4" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="189271867" name="master:consti" x="432" y="810" w="76" h="22" z="330" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1959262117" name="master:datatap" x="504" y="702" w="28" h="26" z="280" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1128636234" name="master:datatap" x="540" y="702" w="28" h="26" z="290" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="532892503" name="master:datatap" x="576" y="702" w="28" h="26" z="300" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1376842071" name="" x="432" y="684" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" id="843727402" name="master:datalabel" x="540" y="648" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Iinst_BPS" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="774380838" name="master:datatap" x="612" y="666" w="28" h="26" z="240" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1588355331" name="master:datatap" x="648" y="666" w="28" h="26" z="260" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="974933705" name="master:datatap" x="684" y="666" w="28" h="26" z="270" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1797185061" name="" x="540" y="648" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1206469432" name="" x="612" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="615838759" name="" x="648" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="808567102" name="" x="684" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="414658800" name="" x="774" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sync_machine" id="1425932910" x="900" y="360" w="124" h="165" z="380" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="7307781">
            <param name="Name" value="Sync1" />
            <param name="Nqaxw" value="1" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="0" />
            <param name="CfRa" value="0" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="0" />
            <param name="Iscl" value="1" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="0" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="L2N" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0 [MW]" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="Vbase" value="19.92" />
            <param name="Ibase" value="35.283 [kA]" />
            <param name="OMO" value="376.992 [rad/s]" />
            <param name="H" value="1.7 [s]" />
            <param name="D" value="0.0 [pu]" />
            <param name="RNeut" value="1.0E5 [pu]" />
            <param name="XNeut" value="0 [pu]" />
            <param name="Ri" value="300.0 [pu]" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.0025 [pu]" />
            <param name="XS1" value="0.14 [pu]" />
            <param name="XMD0" value="1.66 [pu]" />
            <param name="R2D" value="0.00043 [pu]" />
            <param name="X2D" value="0.2004 [pu]" />
            <param name="R3D" value="0.0051 [pu]" />
            <param name="X3D" value="0.0437 [pu]" />
            <param name="X230" value="0.0 [pu]" />
            <param name="XMQ" value="0.91 [pu]" />
            <param name="R2Q" value="0.00842 [pu]" />
            <param name="X2Q" value="0.106 [pu]" />
            <param name="R3Q" value="8.1942E-03 [pu]" />
            <param name="X3Q" value="9.4199E-02 [pu]" />
            <param name="X231" value="0.0 [pu]" />
            <param name="Ra" value="0.002 [pu]" />
            <param name="Ta" value="0.332 [s]" />
            <param name="Xp" value="0.130 [pu]" />
            <param name="Xd" value="0.920 [pu]" />
            <param name="Xd_" value="0.300 [pu]" />
            <param name="Tdo_" value="5.2 [s]" />
            <param name="Xd__" value="0.220 [pu]" />
            <param name="Tdo__" value="0.029 [s]" />
            <param name="Gfld" value="1.0E+2 [pu]" />
            <param name="Xkf" value="0.0 [pu]" />
            <param name="Xq" value="0.510 [pu]" />
            <param name="Xq_" value="0.228 [pu]" />
            <param name="Tqo_" value="0.85 [s]" />
            <param name="Xq__" value="0.290 [pu]" />
            <param name="Tqo__" value="0.034 [s]" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0 [pu]" />
            <param name="X2" value="0.5" />
            <param name="Y2" value="0.5 [pu]" />
            <param name="X3" value="0.8" />
            <param name="Y3" value="0.79 [pu]" />
            <param name="X4" value="1.0" />
            <param name="Y4" value="0.947 [pu]" />
            <param name="X5" value="1.2" />
            <param name="Y5" value="1.076 [pu]" />
            <param name="X6" value="1.5" />
            <param name="Y6" value="1.2 [pu]" />
            <param name="X7" value="1.8" />
            <param name="Y7" value="1.26 [pu]" />
            <param name="X8" value="2.2" />
            <param name="Y8" value="1.32 [pu]" />
            <param name="X9" value="3.2" />
            <param name="Y9" value="1.53 [pu]" />
            <param name="X10" value="4.2" />
            <param name="Y10" value="1.74 [pu]" />
            <param name="VT" value="1.0 [pu]" />
            <param name="Pheta" value="-0.095993 [rad]" />
            <param name="Trmpv" value="0.1 [s]" />
            <param name="Sysfl" value="100.0 [pu]" />
            <param name="Ptcon" value="0.2 [s]" />
            <param name="P0" value="-25.0 [MW]" />
            <param name="Q0" value="-270.0 [MVAR]" />
            <param name="Theti" value="3.141592 [rad]" />
            <param name="Idi" value="0.0 [pu]" />
            <param name="Iqi" value="0.0 [pu]" />
            <param name="Ifi" value="0.0 [pu]" />
            <param name="Spdi" value="1.0 [pu]" />
            <param name="POut" value="" />
            <param name="QOut" value="" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
            <param name="IorMVA" value="1" />
            <param name="MVA" value="100.0" />
            <param name="Npnts" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:multimass2" id="912472312" x="1044" y="360" w="81" h="169" z="410" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="93955578">
            <param name="SQC" value="0" />
            <param name="N" value="6" />
            <param name="Exc" value="1" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="RPM" value="3600.0 [rev/min]" />
            <param name="spdini" value="1 [pu]" />
            <param name="Units" value="9" />
            <param name="Enab" value="InitGv" />
            <param name="tmi" value="1" />
            <param name="tei" value="1" />
            <param name="H1" value="0.0929" />
            <param name="H2" value="0.1556" />
            <param name="H3" value="0.8587" />
            <param name="H4" value="0.8842" />
            <param name="H5" value="0.8685" />
            <param name="H6" value="0.0342" />
            <param name="H7" value="0.0" />
            <param name="H8" value="0.0" />
            <param name="H9" value="0.0" />
            <param name="H10" value="0.0" />
            <param name="H11" value="0.0" />
            <param name="H12" value="0.0" />
            <param name="H13" value="0.0" />
            <param name="H14" value="0.0" />
            <param name="H15" value="0.0" />
            <param name="H16" value="0.0" />
            <param name="H17" value="0.0" />
            <param name="H18" value="0.0" />
            <param name="H19" value="0.0" />
            <param name="H20" value="0.0" />
            <param name="H21" value="0.0" />
            <param name="H22" value="0.0" />
            <param name="H23" value="0.0" />
            <param name="H24" value="0.0" />
            <param name="H25" value="0.0" />
            <param name="K12" value="7277" />
            <param name="K23" value="13168" />
            <param name="K34" value="19618" />
            <param name="K45" value="26713" />
            <param name="K5_" value="1064" />
            <param name="K6_" value="0.0" />
            <param name="K7_" value="0.0" />
            <param name="K8_" value="0.0" />
            <param name="K9_" value="0.0" />
            <param name="K10_" value="0.0" />
            <param name="K11_" value="0.0" />
            <param name="K12_" value="0.0" />
            <param name="K13_" value="0.0" />
            <param name="K14_" value="0.0" />
            <param name="K15_" value="0.0" />
            <param name="K16_" value="0.0" />
            <param name="K17_" value="0.0" />
            <param name="K18_" value="0.0" />
            <param name="K19_" value="0.0" />
            <param name="K20_" value="0.0" />
            <param name="K21_" value="0.0" />
            <param name="K22_" value="0.0" />
            <param name="K23_" value="0.0" />
            <param name="K24_" value="0.0" />
            <param name="TF1" value="0.30 [pu]" />
            <param name="TF2" value="0.26 [pu]" />
            <param name="TF3" value="0.22 [pu]" />
            <param name="TF4" value="0.22 [pu]" />
            <param name="TF5" value="0.0 [pu]" />
            <param name="TF6" value="0.0 [pu]" />
            <param name="TF7" value="0.0" />
            <param name="TF8" value="0.0" />
            <param name="TF9" value="0.0" />
            <param name="TF10" value="0.0" />
            <param name="TF11" value="0.0" />
            <param name="TF12" value="0.0" />
            <param name="TF13" value="0.0" />
            <param name="TF14" value="0.0" />
            <param name="TF15" value="0.0" />
            <param name="TF16" value="0.0" />
            <param name="TF17" value="0.0" />
            <param name="TF18" value="0.0" />
            <param name="TF19" value="0.0" />
            <param name="TF20" value="0.0" />
            <param name="TF21" value="0.0" />
            <param name="TF22" value="0.0" />
            <param name="TF23" value="0.0" />
            <param name="TF24" value="0.0" />
            <param name="TF25" value="0.0" />
            <param name="sigma" value="0.0 [1/s]" />
            <param name="SD1" value="0.0" />
            <param name="SD2" value="0.0" />
            <param name="SD3" value="0.0" />
            <param name="SD4" value="0.0" />
            <param name="SD5" value="0.0" />
            <param name="SD6" value="0.0" />
            <param name="SD7" value="0.0" />
            <param name="SD8" value="0.0" />
            <param name="SD9" value="0.0" />
            <param name="SD10" value="0.0" />
            <param name="SD11" value="0.0" />
            <param name="SD12" value="0.0" />
            <param name="SD13" value="0.0" />
            <param name="SD14" value="0.0" />
            <param name="SD15" value="0.0" />
            <param name="SD16" value="0.0" />
            <param name="SD17" value="0.0" />
            <param name="SD18" value="0.0" />
            <param name="SD19" value="0.0" />
            <param name="SD20" value="0.0" />
            <param name="SD21" value="0.0" />
            <param name="SD22" value="0.0" />
            <param name="SD23" value="0.0" />
            <param name="SD24" value="0.0" />
            <param name="SD25" value="0.0" />
            <param name="MD12" value="0.0" />
            <param name="MD23" value="0.0" />
            <param name="MD34" value="0.0" />
            <param name="MD45" value="0.0" />
            <param name="MD5_" value="0.0" />
            <param name="MD6_" value="0.0" />
            <param name="MD7_" value="0.0" />
            <param name="MD8_" value="0.0" />
            <param name="MD9_" value="0.0" />
            <param name="MD10_" value="0.0" />
            <param name="MD11_" value="0.0" />
            <param name="MD12_" value="0.0" />
            <param name="MD13_" value="0.0" />
            <param name="MD14_" value="0.0" />
            <param name="MD15_" value="0.0" />
            <param name="MD16_" value="0.0" />
            <param name="MD17_" value="0.0" />
            <param name="MD18_" value="0.0" />
            <param name="MD19_" value="0.0" />
            <param name="MD20_" value="0.0" />
            <param name="MD21_" value="0.0" />
            <param name="MD22_" value="0.0" />
            <param name="MD23_" value="0.0" />
            <param name="MD24_" value="0.0" />
            <param name="T12" value="" />
            <param name="T23" value="" />
            <param name="T34" value="" />
            <param name="T45" value="" />
            <param name="T56" value="" />
            <param name="T6_" value="" />
            <param name="T7_" value="" />
            <param name="T8_" value="" />
            <param name="T9_" value="" />
            <param name="T10_" value="" />
            <param name="T11_" value="" />
            <param name="T12_" value="" />
            <param name="T13_" value="" />
            <param name="T14_" value="" />
            <param name="T15_" value="" />
            <param name="T16_" value="" />
            <param name="T17_" value="" />
            <param name="T18_" value="" />
            <param name="T19_" value="" />
            <param name="T20_" value="" />
            <param name="T21_" value="" />
            <param name="T22_" value="" />
            <param name="T23_" value="" />
            <param name="T24_" value="" />
            <param name="T25_" value="" />
            <param name="P1" value="" />
            <param name="P2" value="" />
            <param name="P3" value="" />
            <param name="P4" value="" />
            <param name="P5" value="" />
            <param name="P6" value="" />
            <param name="P7" value="" />
            <param name="P8" value="" />
            <param name="P9" value="" />
            <param name="P10" value="" />
            <param name="P11" value="" />
            <param name="P12" value="" />
            <param name="P13" value="" />
            <param name="P14" value="" />
            <param name="P15" value="" />
            <param name="P16" value="" />
            <param name="P17" value="" />
            <param name="P18" value="" />
            <param name="P19" value="" />
            <param name="P20" value="" />
            <param name="P21" value="" />
            <param name="P22" value="" />
            <param name="P23" value="" />
            <param name="P24" value="" />
            <param name="P25" value="" />
            <param name="P26" value="" />
            <param name="Wbas" value="" />
            <param name="W1" value="" />
            <param name="W2" value="" />
            <param name="W3" value="" />
            <param name="W4" value="" />
            <param name="W5" value="" />
            <param name="W6" value="" />
            <param name="W7" value="" />
            <param name="W8" value="" />
            <param name="W9" value="" />
            <param name="W10" value="" />
            <param name="W11" value="" />
            <param name="W12" value="" />
            <param name="W13" value="" />
            <param name="W14" value="" />
            <param name="W15" value="" />
            <param name="W16" value="" />
            <param name="W17" value="" />
            <param name="W18" value="" />
            <param name="W19" value="" />
            <param name="W20" value="" />
            <param name="W21" value="" />
            <param name="W22" value="" />
            <param name="W23" value="" />
            <param name="W24" value="" />
            <param name="W25" value="" />
            <param name="W26" value="" />
            <param name="GenID" value="5" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="469948730" x="1008" y="288" w="44" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Testdy" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="34730029" x="1008" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="134763248" x="1008" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2002704800" x="1008" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hy_gov" id="45214815" x="1008" y="540" w="106" h="116" z="370" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="11460680">
            <param name="H_GOV" value="1" />
            <param name="INIT" value="InitGv" />
            <param name="DB" value="0.0 [pu]" />
            <param name="RP" value="0.04 [pu]" />
            <param name="GMAX" value="1.0 [pu]" />
            <param name="GMIN" value="0.0 [pu]" />
            <param name="MGOR" value="0.16 [pu/s]" />
            <param name="MGCR" value="0.16 [pu/s]" />
            <param name="TP_1" value="0.05 [s]" />
            <param name="Q_1" value="5.0 [pu]" />
            <param name="TG_1" value="0.2 [s]" />
            <param name="RT_1" value="0.40 [pu]" />
            <param name="TR_1" value="5.0 [s]" />
            <param name="KP_2" value="3.0 [pu]" />
            <param name="KI_2" value="0.7 [pu]" />
            <param name="KD_2" value="0.5 [pu]" />
            <param name="TA_2" value="0.05 [s]" />
            <param name="TC_2" value="0.2 [s]" />
            <param name="TD_2" value="0.2 [s]" />
            <param name="JET_D" value="0" />
            <param name="RELF" value="0" />
            <param name="TP_3" value="0.02 [s]" />
            <param name="TR_3" value="8.0 [s]" />
            <param name="RT_3" value="0.45 [pu]" />
            <param name="TG_3" value="0.5 [s]" />
            <param name="MJOR_3" value="0.1 [pu/s]" />
            <param name="MJCR_3" value="0.1 [pu/s]" />
            <param name="Z_CUT" value="0.0 [pu]" />
            <param name="MBOR_3" value="0.1 [pu/s]" />
            <param name="MBCR_3" value="0.1 [pu/s]" />
            <param name="RVCR_3" value="0.1 [pu]" />
            <param name="RVMX_3" value="1.0 [pu]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1146639471" x="1044" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="728182003" x="936" y="432" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="502635779" x="1044" y="576" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="34730862" x="900" y="432" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1125071704" x="900" y="576" w="76" h="22" z="220" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1992268244" x="972" y="252" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1030574570" x="864" y="252" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="96971682" x="1008" y="432" w="26" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tmi" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hy_tur" id="1399109630" x="900" y="540" w="102" h="116" z="360" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85571722">
            <param name="WC" value="0" />
            <param name="ST" value="0" />
            <param name="JD" value="0" />
            <param name="RV" value="0" />
            <param name="INIT" value="InitGv" />
            <param name="HR" value="1.0 [pu]" />
            <param name="PR" value="1.0 [pu]" />
            <param name="ZR" value="1.0 [pu]" />
            <param name="QG" value="0" />
            <param name="QNL" value="0.05 [pu]" />
            <param name="ZNL" value="0.05 [pu]" />
            <param name="PM0" value="Tmi" />
            <param name="HI" value="1.0 [pu]" />
            <param name="TW_1" value="2.0 [s]" />
            <param name="FP_1" value="0.02 [pu]" />
            <param name="D_1" value="0.5 [pu]" />
            <param name="TW_2" value="2.0 [s]" />
            <param name="TE_2" value="2.0 [s]" />
            <param name="FP_2" value="0.02 [pu]" />
            <param name="D_2" value="0.5 [pu]" />
            <param name="TW1_3" value="2.0 [s]" />
            <param name="FP1_3" value="0.02 [pu]" />
            <param name="TW2_3" value="2.0 [s]" />
            <param name="FP2_3" value="0.02 [pu]" />
            <param name="TS_3" value="100.0 [s]" />
            <param name="FO_3" value="0.02 [pu]" />
            <param name="D_3" value="0.5 [pu]" />
            <param name="TW1_4" value="2.0 [s]" />
            <param name="TE_4" value="2.0 [s]" />
            <param name="FP1_4" value="0.02 [pu]" />
            <param name="TW2_4" value="2.0 [s]" />
            <param name="FP2_4" value="0.02 [pu]" />
            <param name="TS_4" value="100.0 [s]" />
            <param name="FO_4" value="0.02 [pu]" />
            <param name="D_4" value="0.5 [pu]" />
            <param name="P_IN" value="" />
            <param name="P_OUT" value="" />
            <param name="HEAD" value="" />
            <param name="FLOW" value="" />
            <param name="Q_NT" value="" />
            <param name="Q_RLF" value="" />
            <param name="Q_DEF" value="" />
            <param name="P_FLOW" value="" />
            <param name="P_HEAD" value="" />
            <param name="S_FLOW" value="" />
            <param name="S_HEAD" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1117689041" name="master:excac_2016" x="900" y="252" w="117" h="116" z="390" orient="4" defn="master:excac_2016" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65252357">
            <param name="Name" value="" />
            <param name="TYPE" value="1" />
            <param name="INIT" value="InitEx" />
            <param name="OVR" value="1" />
            <param name="RC" value="0.0 [pu]" />
            <param name="XC" value="0.0 [pu]" />
            <param name="TR" value="0.0 [s]" />
            <param name="STAB" value="0" />
            <param name="VFMX" value="99 [pu]" />
            <param name="VEMN" value="0 [pu]" />
            <param name="TE" value="0.80 [s]" />
            <param name="KE" value="1.00 [pu]" />
            <param name="KC" value="0.20 [pu]" />
            <param name="KD" value="0.38 [pu]" />
            <param name="SE1" value="0.10 [pu]" />
            <param name="VE1" value="4.18 [pu]" />
            <param name="SE2" value="0.03 [pu]" />
            <param name="VE2" value="3.14 [pu]" />
            <param name="UEL" value="0" />
            <param name="OEL" value="0" />
            <param name="SCLu" value="0" />
            <param name="SCLo" value="0" />
            <param name="UELTo" value="2" />
            <param name="OELTo1" value="2" />
            <param name="OELTo2" value="2" />
            <param name="SCLuTo" value="2" />
            <param name="SCLoTo" value="1" />
            <param name="VUEL" value="-1.0E10 [pu]" />
            <param name="VOEL" value="1.0E10 [pu]" />
            <param name="VSCLu" value="-1.0E10 [pu]" />
            <param name="VSCLo" value="1.0E10 [pu]" />
            <param name="TC_1" value="0.0 [s]" />
            <param name="TB_1" value="0.0 [s]" />
            <param name="KA_1" value="400.0 [pu]" />
            <param name="TA_1" value="0.02 [s]" />
            <param name="VAMX_1" value="14.5 [pu]" />
            <param name="VAMN_1" value="-14.5 [pu]" />
            <param name="EFMX_1" value="6.03 [pu]" />
            <param name="EFMN_1" value="-5.43 [pu]" />
            <param name="KF_1" value="0.03 [pu]" />
            <param name="TF_1" value="1.0 [s]" />
            <param name="TC_2" value="0.0 [s]" />
            <param name="TB_2" value="0.0 [s]" />
            <param name="KA_2" value="400.0 [pu]" />
            <param name="TA_2" value="0.01 [s]" />
            <param name="VAMX_2" value="8.0 [pu]" />
            <param name="VAMN_2" value="-8.0 [pu]" />
            <param name="KB_2" value="25.0 [pu]" />
            <param name="EFMX_2" value="105. [pu]" />
            <param name="EFMN_2" value="-95. [pu]" />
            <param name="FFL_2" value="0" />
            <param name="KF_2" value="0.03 [pu]" />
            <param name="TF_2" value="1.0 [s]" />
            <param name="KH_2" value="1.0 [pu]" />
            <param name="KL_2" value="1 [pu]" />
            <param name="VLR_2" value="1.0E10" />
            <param name="KPR_3" value="1 [pu]" />
            <param name="KIR_3" value="0 [pu/s]" />
            <param name="KDR_3" value="0.0 [pu.s]" />
            <param name="TDR_3" value="1.0 [s]" />
            <param name="VPIDMX_3" value="3.2 [pu]" />
            <param name="VPIDMN_3" value="-3.2 [pu]" />
            <param name="TC_3" value="0.0 [s]" />
            <param name="TB_3" value="0.0 [s]" />
            <param name="KA_3" value="45.62 [pu]" />
            <param name="TA_3" value="0.013 [s]" />
            <param name="VAMX_3" value="1.0 [pu]" />
            <param name="VAMN_3" value="-0.95 [pu]" />
            <param name="KR_3" value="3.77 [pu]" />
            <param name="FFL_3" value="0" />
            <param name="KF_3" value="0.143 [pu]" />
            <param name="KN_3" value="0.05 [pu]" />
            <param name="EFDN_3" value="2.36 [pu]" />
            <param name="TF_3" value="1.0 [s]" />
            <param name="KFA_3" value="0 [pu]" />
            <param name="TFA_3" value="0 [s]" />
            <param name="ETX_3" value="0 [pu]" />
            <param name="KL1_3" value="0 [pu]" />
            <param name="VLV_3" value="-1.0E10 [pu]" />
            <param name="KLV_3" value="1 [pu]" />
            <param name="VIMX_4" value="10.0 [pu]" />
            <param name="VIMN_4" value="-10.0 [pu]" />
            <param name="TC_4" value="1.0 [s]" />
            <param name="TB_4" value="10.0 [s]" />
            <param name="KA_4" value="200.0 [pu]" />
            <param name="TA_4" value="0.015 [s]" />
            <param name="VRMX_4" value="5.64 [pu]" />
            <param name="VRMN_4" value="-4.53 [pu]" />
            <param name="KC_4" value="0.0 [pu]" />
            <param name="KA_5" value="400.0 [pu]" />
            <param name="TA_5" value="0.02 [s]" />
            <param name="VAMX_5" value="7.3 [pu]" />
            <param name="VAMN_5" value="-7.3 [pu]" />
            <param name="KF_5" value="0.03 [pu]" />
            <param name="TF1_5" value="1.0 [s]" />
            <param name="TF2_5" value="0.0 [s]" />
            <param name="TF3_5" value="0.0 [s]" />
            <param name="KA_6" value="53.6 [pu]" />
            <param name="TK_6" value="0.18 [s]" />
            <param name="TA_6" value="0.086 [s]" />
            <param name="TC_6" value="3.0 [s]" />
            <param name="TB_6" value="9.0 [s]" />
            <param name="VAMX_6" value="75. [pu]" />
            <param name="VAMN_6" value="-75. [pu]" />
            <param name="EFEMX_6" value="44. [pu]" />
            <param name="EFEMN_6" value="-36. [pu]" />
            <param name="VFLM_6" value="19.0 [pu]" />
            <param name="KH_6" value="92.0 [pu]" />
            <param name="VHMX_6" value="75.0 [pu]" />
            <param name="TH_6" value="0.08 [s]" />
            <param name="TJ_6" value="0.02 [s]" />
            <param name="S_7" value="0" />
            <param name="KPR_7" value="40 [pu]" />
            <param name="KIR_7" value="5.6 [pu]" />
            <param name="KDR_7" value="0.0 [pu]" />
            <param name="TDR_7" value="1 [s]" />
            <param name="VRMX_7" value="3.2 [pu]" />
            <param name="VRMN_7" value="-3.2 [pu]" />
            <param name="KPA_7" value="112 [pu]" />
            <param name="KIA_7" value="0 [pu]" />
            <param name="VAMX_7" value="65.2 [pu]" />
            <param name="VAMN_7" value="-54 [pu]" />
            <param name="KP_7" value="1 [pu]" />
            <param name="TP_7" value="0 [deg]" />
            <param name="KI_7" value="0 [pu]" />
            <param name="XL_7" value="0 [pu]" />
            <param name="KC1_7" value="0 [pu]" />
            <param name="VBMX_7" value="999 [pu]" />
            <param name="SW1_7" value="0" />
            <param name="SW2_7" value="0" />
            <param name="KR_7" value="0.0 [pu]" />
            <param name="KL_7" value="0.0 [pu]" />
            <param name="KF1_7" value="0.0 [pu]" />
            <param name="KF2_7" value="0.08 [pu]" />
            <param name="KF3_7" value="0.01 [pu]" />
            <param name="TF_7" value="1.0 [s]" />
            <param name="S_8" value="0" />
            <param name="KPR_8" value="80.0 [pu]" />
            <param name="KIR_8" value="5.0 [pu]" />
            <param name="KDR_8" value="10.0 [pu]" />
            <param name="TDR_8" value="0.02 [s]" />
            <param name="VPIDMX_8" value="999 [pu]" />
            <param name="VPIDMN_8" value="-999 [pu]" />
            <param name="KA_8" value="1.0 [pu]" />
            <param name="TA_8" value="0.01 [s]" />
            <param name="VRMX_8" value="35 [pu]" />
            <param name="VRMN_8" value="0.0 [pu]" />
            <param name="KP_8" value="1 [pu]" />
            <param name="TP_8" value="0 [deg]" />
            <param name="KI_8" value="0 [pu]" />
            <param name="XL_8" value="0 [pu]" />
            <param name="KC1_8" value="0 [pu]" />
            <param name="VBMX_8" value="1.25 [pu]" />
            <param name="SW1_8" value="0" />
            <param name="VLV_8" value="0 [pu]" />
            <param name="KPR_9" value="10.0 [pu]" />
            <param name="KIR_9" value="10.0 [pu]" />
            <param name="KDR_9" value="0.0 [pu]" />
            <param name="TDR_9" value="0.01 [s]" />
            <param name="VPIDMX_9" value="1.6 [pu]" />
            <param name="VPIDMN_9" value="0.0 [pu]" />
            <param name="KPA_9" value="4.0 [pu]" />
            <param name="KIA_9" value="0.0 [pu]" />
            <param name="VAMX_9" value="0.996 [pu]" />
            <param name="VAMN_9" value="-0.866 [pu]" />
            <param name="KA_9" value="20.0 [pu]" />
            <param name="TA_9" value="0.0018 [s]" />
            <param name="VRMX_9" value="19.92 [pu]" />
            <param name="VRMN_9" value="-17.32 [pu]" />
            <param name="KFW_9" value="0.0 [pu]" />
            <param name="VFWMX_9" value="10.0 [pu]" />
            <param name="VFWMN_9" value="0.0 [pu]" />
            <param name="SCT_9" value="1" />
            <param name="KC1_9" value="0 [pu]" />
            <param name="KP_9" value="1 [pu]" />
            <param name="KI1_9" value="0 [pu]" />
            <param name="XL_9" value="0 [pu]" />
            <param name="TP_9" value="0 [deg]" />
            <param name="VBMX1_9" value="100.0 [pu]" />
            <param name="KC2_9" value="0 [pu]" />
            <param name="KI2_9" value="0 [pu]" />
            <param name="VBMX2_9" value="0.0 [pu]" />
            <param name="SW1_9" value="0" />
            <param name="VLV_9" value="0 [pu]" />
            <param name="KF_9" value="0.2 [pu]" />
            <param name="TF_9" value="0.01 [s]" />
            <param name="S_10" value="0" />
            <param name="KR_10" value="600.0 [pu]" />
            <param name="TB1_10" value="22.5 [s]" />
            <param name="TC1_10" value="3.0 [s]" />
            <param name="TB2_10" value="0.13 [s]" />
            <param name="TC2_10" value="0.9 [s]" />
            <param name="TUB1_10" value="22.5 [s]" />
            <param name="TUC1_10" value="3.0 [s]" />
            <param name="TUB2_10" value="0.13 [s]" />
            <param name="TUC2_10" value="0.9 [s]" />
            <param name="TOB1_10" value="18 [s]" />
            <param name="TOC1_10" value="0.9 [s]" />
            <param name="TOB2_10" value="0.1 [s]" />
            <param name="TOC2_10" value="0.1 [s]" />
            <param name="VRSMX_10" value="20.0 [pu]" />
            <param name="VRSMN_10" value="-20.0 [pu]" />
            <param name="VRMX_10" value="40.0 [pu]" />
            <param name="VRMN_10" value="-35.0 [pu]" />
            <param name="SWEXC_10" value="1" />
            <param name="TEXC_10" value="0.0 [s]" />
            <param name="KEXC_10" value="1.0 [pu]" />
            <param name="KCR_10" value="0.0 [pu]" />
            <param name="TF1_10" value="0.1 [s]" />
            <param name="TF2_10" value="0.1 [s]" />
            <param name="KVFE_10" value="1.0 [pu]" />
            <param name="KLIM_10" value="0.0 [pu]" />
            <param name="SW1_10" value="1" />
            <param name="KP_10" value="1.0 [pu]" />
            <param name="KI1_10" value="0.0 [pu]" />
            <param name="XL_10" value="0.0 [pu]" />
            <param name="TP_10" value="0.0 [deg]" />
            <param name="KC1_10" value="0.0 [pu]" />
            <param name="VBMX1_10" value="1.5 [pu]" />
            <param name="KI2_10" value="0.0 [pu]" />
            <param name="KC2_10" value="0.0 [pu]" />
            <param name="VBMX2_10" value="0.0 [pu]" />
            <param name="VLV_10" value="0 [pu]" />
            <param name="VFLM_10" value="20.0 [pu]" />
            <param name="KE_10" value="1.0 [pu]" />
            <param name="S_11" value="0" />
            <param name="KPA_11" value="30.0 [pu]" />
            <param name="TIA_11" value="2.0 [s]" />
            <param name="KPU_11" value="30.0 [pu]" />
            <param name="TIU_11" value="2.0 [s]" />
            <param name="KB_11" value="3.0 [pu]" />
            <param name="TB_11" value="0.4 [s]" />
            <param name="KPO_11" value="30.0 [pu]" />
            <param name="TIO_11" value="2.0 [s]" />
            <param name="VRSMX_11" value="3.0 [pu]" />
            <param name="VRSMN_11" value="-3.0 [pu]" />
            <param name="VRMX_11" value="20.0 [pu]" />
            <param name="VRMN_11" value="-20.0 [pu]" />
            <param name="VAMX_11" value="20.0 [pu]" />
            <param name="VAMN_11" value="0.0 [pu]" />
            <param name="SW1_11" value="1" />
            <param name="KP_11" value="1.0 [pu]" />
            <param name="KI1_11" value="0.0 [pu]" />
            <param name="XL_11" value="0.0 [pu]" />
            <param name="TP_11" value="0.0 [deg]" />
            <param name="KC1_11" value="0.0 [pu]" />
            <param name="VBMX1_11" value="1.5 [pu]" />
            <param name="KI2_11" value="0.0 [pu]" />
            <param name="KC2_11" value="0.0 [pu]" />
            <param name="VBMX2_11" value="0.0 [pu]" />
            <param name="KBT_11" value="0.0 [pu]" />
            <param name="VBT_11" value="0.0 [pu]" />
            <param name="VLV_11" value="0 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="1129694317" x="1170" y="144" w="66" h="52" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="0.3 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:timerdefn" id="1768843627" x="1152" y="252" w="66" h="52" z="70" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="101363661">
            <param name="Timsw" value="40.4 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="777506181" x="1152" y="288" w="120" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Enab Mech Dynamics" />
            <param name="AL2" value="0-&gt;1 @ 0.4 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:annotation" id="631058630" x="1152" y="180" w="110" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Change to Machine" />
            <param name="AL2" value="0-&gt;1 @ 0.3 Sec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="444021589" x="1188" y="252" w="26" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="L2N" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="216386456" x="1134" y="144" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:sandhdefn" id="310003729" x="918" y="108" w="80" h="65" z="400" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1190377117" name="" x="882" y="108" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="950901778" name="" x="954" y="108" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
          <vertex x="-18" y="72" />
        </Wire>
        <User classid="UserCmp" id="1209192813" name="master:datalabel" x="918" y="144" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="std_SMIB_test_sample_lib" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="1355512793" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1229337246" x="0" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <bookmarks />
  <List classid="Resource" />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="336858193" name="Gen:Station" z="-1" view="false" instance="0">
      <call link="535988013" name="Gen:Main" z="-1" view="true" instance="0" />
    </call>
  </hierarchy>
</project>