<project name="IEEE39_Complete_IBR_NM1_EMT" version="5.0.1" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="kdirks,1694707275" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="25" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Source" value="" />
    <param name="Libs" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="thanta, 1694710532" />
    <param name="Debug" value="0" />
  </paramlist>
  <paramlist name="Libs" />
  <Layers>
    <Layer id="2121106433" classid="Layer" name="disabled" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="1127926330" classid="Layer" name="network_equivalent" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="918833012" classid="Layer" name="boundary_buses" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="378515601" link="1516309886">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1353452833" link="159577519">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="ymin" value="1.0" />
        <param name="ymax" value="1.04" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="399122738" link="260899384">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1046750843" link="1374451218">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="ymin" value="4.5" />
        <param name="ymax" value="6.75" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="329972248" link="762496118">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1362188466" link="640719671">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="ymin" value="-20.0" />
        <param name="ymax" value="140.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="410625953" link="1730462254">
      <path>
        <ref link="1318592556" />
        <ref link="523254302" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="284239286" group="" url="" version="" build="" crc="78223045" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1622922655" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="1318592556" name="IEEE39_Complete_IBR_NM1_EMT:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="797557725" group="" url="" version="" build="" crc="79265121" view="false" date="1694710218">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1243482163" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2090858232" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="disabled_behaviour" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Wire classid="Bus" id="439402627" name="" x="450" y="126" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B30_B30" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-1.6217" />
            <param name="VM" value="1.048" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1642944385" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_30_1" x="468" y="126" w="42" h="61" z="10" orient="2" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_30_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1204767462" name="" x="378" y="342" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B2_B2" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-4.0359" />
            <param name="VM" value="1.05064" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="341746757" name="master:fixed_load" x="396" y="324" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_2_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05064" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1689540759" name="master:db_xfmr_3p2w" x="468" y="234" w="45" h="98" z="150" orient="3" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_2_30_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0181" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.025" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL12301" />
            <param name="Imag_L2_" value="ImagL22301" />
            <param name="Imag_L3_" value="ImagL32301" />
            <param name="Imag_Y12_" value="ImagY122301" />
            <param name="Imag_Y23_" value="ImagY232301" />
            <param name="Imag_OL1_" value="ImagOL12301" />
            <param name="Imag_OL3_" value="ImagOL32301" />
            <param name="Flux_L1_" value="FluxL12301" />
            <param name="Flux_L2_" value="FluxL22301" />
            <param name="Flux_L3_" value="FluxL32301" />
            <param name="Flux_Y12_" value="FluxY122301" />
            <param name="Flux_Y23_" value="FluxY232301" />
            <param name="Flux_OL1_" value="FluxOL12301" />
            <param name="Flux_OL3_" value="FluxOL32301" />
            <param name="H_L1_" value="HL12301" />
            <param name="H_L2_" value="HL22301" />
            <param name="H_L3_" value="HL32301" />
            <param name="H_Y12_" value="HY122301" />
            <param name="H_Y23_" value="HY232301" />
            <param name="H_OL1_" value="HOL12301" />
            <param name="H_OL3_" value="HOL32301" />
            <param name="B_L1_" value="BL12301" />
            <param name="I1_L1" value="I1L12301" />
            <param name="I1_L2" value="I1L22301" />
            <param name="I1_L3" value="I1L32301" />
            <param name="I2_L1" value="I2L12301" />
            <param name="I2_L2" value="I2L22301" />
            <param name="I2_L3" value="I2L32301" />
            <param name="B_L2_" value="BL22301" />
            <param name="B_L3_" value="BL32301" />
            <param name="B_Y12_" value="BY122301" />
            <param name="B_Y23_" value="BY232301" />
            <param name="B_OL1_" value="BOL12301" />
            <param name="B_OL3_" value="BOL32301" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="527790004" name="" x="576" y="126" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B37_B37" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="4.2459" />
            <param name="VM" value="1.028" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="2026010137" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_37_1" x="612" y="126" w="42" h="61" z="20" orient="2" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_37_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1632576565" name="" x="576" y="270" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B25_B25" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-2.5251" />
            <param name="VM" value="1.05993" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="298735300" name="master:fixed_load" x="594" y="252" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_25_1" />
            <param name="PO" value="74.6666666667" />
            <param name="QO" value="15.7333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05993" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="840722504" name="IEEE39_Complete_IBR_EMT:TLine_2_25" x="504" y="342" w="112" h="82" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_2_25" recv="-1" send="-1" back="-1" crc="112566335">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="90" y="-36" />
          <vertex x="90" y="-72" />
          <User classid="UserCmp" id="683049489" name="IEEE39_Complete_IBR_NM1_EMT:TLine_2_25" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_2_25" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_2_25_1" />
              <param name="R" value="8.33175" />
              <param name="Freq" value="60.0" />
              <param name="X" value="10.23615" />
              <param name="B" value="0.000122663306028" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710391" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="201019" name="master:db_xfmr_3p2w" x="630" y="180" w="45" h="98" z="140" orient="3" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_25_37_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0006" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0232" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.025" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL125371" />
            <param name="Imag_L2_" value="ImagL225371" />
            <param name="Imag_L3_" value="ImagL325371" />
            <param name="Imag_Y12_" value="ImagY1225371" />
            <param name="Imag_Y23_" value="ImagY2325371" />
            <param name="Imag_OL1_" value="ImagOL125371" />
            <param name="Imag_OL3_" value="ImagOL325371" />
            <param name="Flux_L1_" value="FluxL125371" />
            <param name="Flux_L2_" value="FluxL225371" />
            <param name="Flux_L3_" value="FluxL325371" />
            <param name="Flux_Y12_" value="FluxY1225371" />
            <param name="Flux_Y23_" value="FluxY2325371" />
            <param name="Flux_OL1_" value="FluxOL125371" />
            <param name="Flux_OL3_" value="FluxOL325371" />
            <param name="H_L1_" value="HL125371" />
            <param name="H_L2_" value="HL225371" />
            <param name="H_L3_" value="HL325371" />
            <param name="H_Y12_" value="HY1225371" />
            <param name="H_Y23_" value="HY2325371" />
            <param name="H_OL1_" value="HOL125371" />
            <param name="H_OL3_" value="HOL325371" />
            <param name="B_L1_" value="BL125371" />
            <param name="I1_L1" value="I1L125371" />
            <param name="I1_L2" value="I1L225371" />
            <param name="I1_L3" value="I1L325371" />
            <param name="I2_L1" value="I2L125371" />
            <param name="I2_L2" value="I2L225371" />
            <param name="I2_L3" value="I2L325371" />
            <param name="B_L2_" value="BL225371" />
            <param name="B_L3_" value="BL325371" />
            <param name="B_Y12_" value="BY1225371" />
            <param name="B_Y23_" value="BY2325371" />
            <param name="B_OL1_" value="BOL125371" />
            <param name="B_OL3_" value="BOL325371" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1667842781" name="" x="810" y="270" w="190" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B26_B26" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-3.3445" />
            <param name="VM" value="1.05474" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="205814396" name="master:fixed_load" x="828" y="252" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_26_1" />
            <param name="PO" value="46.3333333333" />
            <param name="QO" value="5.66666666667" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05474" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1491232447" name="IEEE39_Complete_IBR_EMT:TLine_25_26" x="630" y="270" w="210" h="68" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_25_26" recv="-1" send="-1" back="-1" crc="46071433">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="198" y="36" />
          <vertex x="198" y="0" />
          <User classid="UserCmp" id="1542173572" name="IEEE39_Complete_IBR_NM1_EMT:TLine_25_26" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_25_26" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_25_26_1" />
              <param name="R" value="3.8088" />
              <param name="Freq" value="60.0" />
              <param name="X" value="38.445075" />
              <param name="B" value="0.000431001890359" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710391" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1125610260" name="" x="1134" y="270" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B28_B28" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.1575" />
            <param name="VM" value="1.05177" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="334947308" name="master:fixed_load" x="1152" y="252" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_28_1" />
            <param name="PO" value="68.6666666667" />
            <param name="QO" value="9.2" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05177" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1274470363" name="IEEE39_Complete_IBR_EMT:TLine_26_28" x="972" y="270" w="192" h="68" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_26_28" recv="-1" send="-1" back="-1" crc="45406257">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="180" y="36" />
          <vertex x="180" y="0" />
          <User classid="UserCmp" id="1880504224" name="IEEE39_Complete_IBR_NM1_EMT:TLine_26_28" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_26_28" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_26_28_1" />
              <param name="R" value="5.118075" />
              <param name="Freq" value="60.0" />
              <param name="X" value="56.41785" />
              <param name="B" value="0.000655492543583" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710391" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1160955218" name="" x="1386" y="270" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B29_B29" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="2.9107" />
            <param name="VM" value="1.05124" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="481216275" name="master:fixed_load" x="1404" y="252" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_29_1" />
            <param name="PO" value="94.5" />
            <param name="QO" value="8.96666666667" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05124" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="441760207" name="IEEE39_Complete_IBR_EMT:TLine_26_29" x="864" y="270" w="588" h="116" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_26_29" recv="-1" send="-1" back="-1" crc="35785907">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="576" y="-90" />
          <vertex x="576" y="0" />
          <User classid="UserCmp" id="1204373971" name="IEEE39_Complete_IBR_NM1_EMT:TLine_26_29" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_26_29" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_26_29_1" />
              <param name="R" value="6.784425" />
              <param name="Freq" value="60.0" />
              <param name="X" value="74.390625" />
              <param name="B" value="0.000864524259609" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710392" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="2106848318" name="IEEE39_Complete_IBR_EMT:TLine_28_29" x="1188" y="270" w="228" h="68" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_28_29" recv="-1" send="-1" back="-1" crc="65183308">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="216" y="36" />
          <vertex x="216" y="0" />
          <User classid="UserCmp" id="531768311" name="IEEE39_Complete_IBR_NM1_EMT:TLine_28_29" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_28_29" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_28_29_1" />
              <param name="R" value="1.66635" />
              <param name="Freq" value="60.0" />
              <param name="X" value="17.972775" />
              <param name="B" value="0.000209199747952" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710392" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="2032237781" name="" x="1440" y="432" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B38_B38" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="9.9641" />
            <param name="VM" value="1.027" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="617116508" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_38_1" x="1476" y="432" w="42" h="61" z="30" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_38_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1183087378" name="master:db_xfmr_3p2w" x="1476" y="360" w="45" h="98" z="160" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_29_38_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0008" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0156" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.025" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL129381" />
            <param name="Imag_L2_" value="ImagL229381" />
            <param name="Imag_L3_" value="ImagL329381" />
            <param name="Imag_Y12_" value="ImagY1229381" />
            <param name="Imag_Y23_" value="ImagY2329381" />
            <param name="Imag_OL1_" value="ImagOL129381" />
            <param name="Imag_OL3_" value="ImagOL329381" />
            <param name="Flux_L1_" value="FluxL129381" />
            <param name="Flux_L2_" value="FluxL229381" />
            <param name="Flux_L3_" value="FluxL329381" />
            <param name="Flux_Y12_" value="FluxY1229381" />
            <param name="Flux_Y23_" value="FluxY2329381" />
            <param name="Flux_OL1_" value="FluxOL129381" />
            <param name="Flux_OL3_" value="FluxOL329381" />
            <param name="H_L1_" value="HL129381" />
            <param name="H_L2_" value="HL229381" />
            <param name="H_L3_" value="HL329381" />
            <param name="H_Y12_" value="HY1229381" />
            <param name="H_Y23_" value="HY2329381" />
            <param name="H_OL1_" value="HOL129381" />
            <param name="H_OL3_" value="HOL329381" />
            <param name="B_L1_" value="BL129381" />
            <param name="I1_L1" value="I1L129381" />
            <param name="I1_L2" value="I1L229381" />
            <param name="I1_L3" value="I1L329381" />
            <param name="I2_L1" value="I2L129381" />
            <param name="I2_L2" value="I2L229381" />
            <param name="I2_L3" value="I2L329381" />
            <param name="B_L2_" value="BL229381" />
            <param name="B_L3_" value="BL329381" />
            <param name="B_Y12_" value="BY1229381" />
            <param name="B_Y23_" value="BY2329381" />
            <param name="B_OL1_" value="BOL129381" />
            <param name="B_OL3_" value="BOL329381" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="55456612" name="" x="846" y="414" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B27_B27" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-5.1483" />
            <param name="VM" value="1.04094" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1853339864" name="master:fixed_load" x="936" y="396" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_27_1" />
            <param name="PO" value="93.6666666667" />
            <param name="QO" value="25.1666666667" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.04094" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="8642737" name="IEEE39_Complete_IBR_EMT:TLine_26_27" x="864" y="270" w="99" h="154" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_26_27" recv="-1" send="-1" back="-1" crc="103707542">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="108" />
          <vertex x="0" y="144" />
          <User classid="UserCmp" id="779203723" name="IEEE39_Complete_IBR_NM1_EMT:TLine_26_27" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_26_27" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_26_27_1" />
              <param name="R" value="1.66635" />
              <param name="Freq" value="60.0" />
              <param name="X" value="17.496675" />
              <param name="B" value="0.000201302247427" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710392" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1757594962" name="" x="738" y="450" w="61" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <paramlist link="-1" name="">
            <param name="Name" value="B17_B17" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-4.7709" />
            <param name="VM" value="1.03716" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="2144496477" name="master:fixed_load" x="720" y="468" w="54" h="38" z="1" orient="1" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_17_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03716" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="560514364" name="IEEE39_Complete_IBR_EMT:TLine_17_27" x="738" y="504" w="147" h="101" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_17_27" recv="-1" send="-1" back="-1" crc="26651324">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="126" y="-54" />
          <vertex x="126" y="-90" />
          <User classid="UserCmp" id="880809297" name="IEEE39_Complete_IBR_NM1_EMT:TLine_17_27" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_17_27" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_17_27_1" />
              <param name="R" value="1.547325" />
              <param name="Freq" value="60.0" />
              <param name="X" value="20.591325" />
              <param name="B" value="0.000270195337114" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710392" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="2103639764" name="" x="522" y="486" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B18_B18" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-6.0574" />
            <param name="VM" value="1.03489" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="224803067" name="master:fixed_load" x="540" y="468" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_18_1" />
            <param name="PO" value="52.6666666667" />
            <param name="QO" value="10.0" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03489" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1758832468" name="IEEE39_Complete_IBR_EMT:TLine_17_18" x="738" y="522" w="173" h="68" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_17_18" recv="-1" send="-1" back="-1" crc="60368484">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-36" />
          <User classid="UserCmp" id="1478364589" name="IEEE39_Complete_IBR_NM1_EMT:TLine_17_18" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_17_18" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_17_18_1" />
              <param name="R" value="0.833175" />
              <param name="Freq" value="60.0" />
              <param name="X" value="9.76005" />
              <param name="B" value="0.00011081705524" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710392" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1215773291" name="" x="396" y="612" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B3_B3" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-7.0309" />
            <param name="VM" value="1.03505" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="2003778851" name="master:fixed_load" x="414" y="594" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_3_1" />
            <param name="PO" value="107.333333333" />
            <param name="QO" value="0.8" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03505" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="316396938" name="IEEE39_Complete_IBR_EMT:TLine_3_18" x="522" y="612" w="96" h="136" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_3_18" recv="-1" send="-1" back="-1" crc="53812190">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-90" />
          <vertex x="18" y="-126" />
          <User classid="UserCmp" id="290814370" name="IEEE39_Complete_IBR_NM1_EMT:TLine_3_18" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_3_18" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_3_18_1" />
              <param name="R" value="1.309275" />
              <param name="Freq" value="60.0" />
              <param name="X" value="15.830325" />
              <param name="B" value="0.000179626128965" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710393" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="1828705306" name="IEEE39_Complete_IBR_EMT:TLine_2_3" x="468" y="342" w="92" h="280" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_2_3" recv="-1" send="-1" back="-1" crc="55809933">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="234" />
          <vertex x="0" y="270" />
          <User classid="UserCmp" id="783998934" name="IEEE39_Complete_IBR_NM1_EMT:TLine_2_3" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_2_3" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_2_3_1" />
              <param name="R" value="1.547325" />
              <param name="Freq" value="60.0" />
              <param name="X" value="17.972775" />
              <param name="B" value="0.000216089056921" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1623958248" name="" x="270" y="450" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B1_B1" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-6.7143" />
            <param name="VM" value="1.04809" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="995890958" name="master:fixed_load" x="288" y="432" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_1_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.04809" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1800624171" name="IEEE39_Complete_IBR_EMT:TLine_1_2" x="324" y="450" w="103" h="118" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_1_2" recv="-1" send="-1" back="-1" crc="53066791">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="72" y="-72" />
          <vertex x="72" y="-108" />
          <User classid="UserCmp" id="1316716067" name="IEEE39_Complete_IBR_NM1_EMT:TLine_1_2" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_1_2" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_1_2_1" />
              <param name="R" value="4.165875" />
              <param name="Freq" value="60.0" />
              <param name="X" value="48.919275" />
              <param name="B" value="0.000587019533711" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="628512280" name="" x="126" y="612" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B39_B39" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-8.3293" />
            <param name="VM" value="1.03" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1706771324" name="master:source_3" x="144" y="576" w="28" h="105" z="1" orient="1" defn="master:source_3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111699524">
            <param name="Name" value="G_39_1" />
            <param name="Type" value="4" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="Spec" value="1" />
            <param name="VCtrl" value="0" />
            <param name="FCtrl" value="0" />
            <param name="Vm" value="230.0 [kV]" />
            <param name="Tc" value="0.05" />
            <param name="f" value="60.0" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Vbase" value="345.0" />
            <param name="Sbase" value="2000.0" />
            <param name="Vpu" value="1.03" />
            <param name="PhT" value="-8.3293" />
            <param name="Pinit" value="0.5" />
            <param name="Qinit" value="0.0348685" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.0126289447343" />
            <param name="C_" value="1.0 [uF]" />
            <param name="IA" value="" />
            <param name="IB" value="" />
            <param name="IC" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0 [pu]" />
            <param name="PF_QMAX" value="1.0 [pu]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2023158685" name="master:fixed_load" x="144" y="630" w="38" h="54" z="1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_39_1" />
            <param name="PO" value="368.0" />
            <param name="QO" value="83.3333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1250162591" name="IEEE39_Complete_IBR_EMT:TLine_1_39" x="288" y="450" w="121" h="172" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_1_39" recv="-1" send="-1" back="-1" crc="24447098">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-108" y="126" />
          <vertex x="-108" y="162" />
          <User classid="UserCmp" id="2017502931" name="IEEE39_Complete_IBR_NM1_EMT:TLine_1_39" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_1_39" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_1_39_1" />
              <param name="R" value="1.19025" />
              <param name="Freq" value="60.0" />
              <param name="X" value="29.75625" />
              <param name="B" value="0.000630119722747" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="994991782" name="" x="1278" y="612" w="226" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B16_B16" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-3.1678" />
            <param name="VM" value="1.03551" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1070542473" name="master:fixed_load" x="1422" y="594" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_16_1" />
            <param name="PO" value="109.8" />
            <param name="QO" value="10.7666666667" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03551" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="846132409" name="IEEE39_Complete_IBR_EMT:TLine_16_17" x="1062" y="612" w="641" h="73" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_16_17" recv="-1" send="-1" back="-1" crc="129026153">
          <vertex x="306" y="0" />
          <vertex x="306" y="-36" />
          <vertex x="-288" y="-54" />
          <vertex x="-324" y="-54" />
          <User classid="UserCmp" id="1064166933" name="IEEE39_Complete_IBR_NM1_EMT:TLine_16_17" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_16_17" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_16_17_1" />
              <param name="R" value="0.833175" />
              <param name="Freq" value="60.0" />
              <param name="X" value="10.593225" />
              <param name="B" value="0.00011274942239" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="497460644" name="" x="1134" y="720" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B15_B15" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-4.0413" />
            <param name="VM" value="1.02164" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1532277685" name="master:fixed_load" x="1152" y="702" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_15_1" />
            <param name="PO" value="106.666666667" />
            <param name="QO" value="51.0" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.02164" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="875515911" name="IEEE39_Complete_IBR_EMT:TLine_15_16" x="1188" y="720" w="121" h="118" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_15_16" recv="-1" send="-1" back="-1" crc="76906665">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="108" y="-72" />
          <vertex x="108" y="-108" />
          <User classid="UserCmp" id="286780807" name="IEEE39_Complete_IBR_NM1_EMT:TLine_15_16" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_15_16" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_15_16_1" />
              <param name="R" value="1.071225" />
              <param name="Freq" value="60.0" />
              <param name="X" value="11.18835" />
              <param name="B" value="0.000143667296786" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1475002745" name="" x="360" y="756" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B4_B4" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-9.2404" />
            <param name="VM" value="1.01579" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1913007852" name="master:fixed_load" x="378" y="738" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_4_1" />
            <param name="PO" value="166.666666667" />
            <param name="QO" value="61.3333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.01579" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1278511849" name="master:capacitive_load" x="486" y="756" w="38" h="67" z="1" orient="2" defn="master:capacitive_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="81332344">
            <param name="Name" value="CL_4_1" />
            <param name="S" value="100.0" />
            <param name="V" value="345.0" />
            <param name="F" value="60.0" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="158927328" name="IEEE39_Complete_IBR_EMT:TLine_3_4" x="414" y="612" w="92" h="154" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_3_4" recv="-1" send="-1" back="-1" crc="76081614">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="108" />
          <vertex x="0" y="144" />
          <User classid="UserCmp" id="748825328" name="IEEE39_Complete_IBR_NM1_EMT:TLine_3_4" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_3_4" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_3_4_1" />
              <param name="R" value="1.547325" />
              <param name="Freq" value="60.0" />
              <param name="X" value="25.352325" />
              <param name="B" value="0.000186011342155" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1264832324" name="" x="720" y="828" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B14_B14" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-2.4187" />
            <param name="VM" value="1.023" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1885822359" name="master:fixed_load" x="738" y="846" w="38" h="54" z="1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_14_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.023" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2000279058" name="IEEE39_Complete_IBR_EMT:TLine_14_15" x="882" y="756" w="190" h="58" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_14_15" recv="-1" send="-1" back="-1" crc="32114784">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
          <User classid="UserCmp" id="1905998583" name="IEEE39_Complete_IBR_NM1_EMT:TLine_14_15" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_14_15" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_14_15_1" />
              <param name="R" value="2.14245" />
              <param name="Freq" value="60.0" />
              <param name="X" value="25.828425" />
              <param name="B" value="0.000307498424701" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710394" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="535321597" name="IEEE39_Complete_IBR_EMT:TLine_4_14" x="486" y="756" w="264" h="82" orient="0" disable="true" defn="IEEE39_Complete_IBR_EMT:TLine_4_14" recv="-1" send="-1" back="-1" crc="5950019">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="252" y="36" />
          <vertex x="252" y="72" />
          <User classid="UserCmp" id="646397640" name="IEEE39_Complete_IBR_NM1_EMT:TLine_4_14" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_4_14" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_4_14_1" />
              <param name="R" value="#NaN" />
              <param name="Freq" value="60.0" />
              <param name="X" value="#NaN" />
              <param name="B" value="#NaN" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="-1" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="816421821" name="" x="1422" y="720" w="100" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B21_B21" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-0.8741" />
            <param name="VM" value="1.03453" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1018680899" name="master:fixed_load" x="1494" y="702" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_21_1" />
            <param name="PO" value="91.3333333333" />
            <param name="QO" value="38.3333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.03453" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="638736988" name="IEEE39_Complete_IBR_EMT:TLine_16_21" x="1458" y="612" w="99" h="118" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_16_21" recv="-1" send="-1" back="-1" crc="12303807">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="72" />
          <vertex x="0" y="108" />
          <User classid="UserCmp" id="1404067354" name="IEEE39_Complete_IBR_NM1_EMT:TLine_16_21" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_16_21" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_16_21_1" />
              <param name="R" value="0.9522" />
              <param name="Freq" value="60.0" />
              <param name="X" value="16.068375" />
              <param name="B" value="0.000214072673808" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710395" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="2115470610" name="" x="1440" y="864" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B22_B22" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="3.4561" />
            <param name="VM" value="1.05127" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1498262140" name="master:fixed_load" x="1458" y="846" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_22_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05127" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="495745455" name="IEEE39_Complete_IBR_EMT:TLine_21_22" x="1494" y="720" w="99" h="154" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_21_22" recv="-1" send="-1" back="-1" crc="105504925">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="108" />
          <vertex x="0" y="144" />
          <User classid="UserCmp" id="1506750361" name="IEEE39_Complete_IBR_NM1_EMT:TLine_21_22" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_21_22" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_21_22_1" />
              <param name="R" value="0.9522" />
              <param name="Freq" value="60.0" />
              <param name="X" value="16.6635" />
              <param name="B" value="0.00021550094518" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710395" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1294440941" name="" x="1170" y="990" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B19_B19" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="1.984" />
            <param name="VM" value="1.05107" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1860680444" name="master:fixed_load" x="1188" y="972" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_19_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.05107" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2014096423" name="IEEE39_Complete_IBR_EMT:TLine_16_19" x="1332" y="612" w="121" h="388" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_16_19" recv="-1" send="-1" back="-1" crc="100623045">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-108" y="342" />
          <vertex x="-108" y="378" />
          <User classid="UserCmp" id="2121461387" name="IEEE39_Complete_IBR_NM1_EMT:TLine_16_19" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_16_19" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_16_19_1" />
              <param name="R" value="1.9044" />
              <param name="Freq" value="60.0" />
              <param name="X" value="23.209875" />
              <param name="B" value="0.00025540852762" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="578771020" name="" x="1314" y="918" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B24_B24" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-3.0882" />
            <param name="VM" value="1.04081" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="760744488" name="master:fixed_load" x="1332" y="900" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_24_1" />
            <param name="PO" value="102.866666667" />
            <param name="QO" value="-30.7333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.04081" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2050567836" name="IEEE39_Complete_IBR_EMT:TLine_16_24" x="1368" y="612" w="99" h="316" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_16_24" recv="-1" send="-1" back="-1" crc="77349407">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="0" y="270" />
          <vertex x="0" y="306" />
          <User classid="UserCmp" id="1408640059" name="IEEE39_Complete_IBR_NM1_EMT:TLine_16_24" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_16_24" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_16_24_1" />
              <param name="R" value="0.357075" />
              <param name="Freq" value="60.0" />
              <param name="X" value="7.022475" />
              <param name="B" value="5.71308548624e-05" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1441612542" name="" x="1404" y="1116" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B23_B23" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="3.1869" />
            <param name="VM" value="1.0464" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="721818024" name="master:fixed_load" x="1530" y="1098" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_23_1" />
            <param name="PO" value="91.5" />
            <param name="QO" value="28.2" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.0464" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1267522366" name="IEEE39_Complete_IBR_EMT:TLine_23_24" x="1458" y="1116" w="138" h="208" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_23_24" recv="-1" send="-1" back="-1" crc="98409176">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-126" y="-162" />
          <vertex x="-126" y="-198" />
          <User classid="UserCmp" id="1419225828" name="IEEE39_Complete_IBR_NM1_EMT:TLine_23_24" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_23_24" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_23_24_1" />
              <param name="R" value="2.61855" />
              <param name="Freq" value="60.0" />
              <param name="X" value="41.65875" />
              <param name="B" value="0.000303297626549" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="1027502157" name="IEEE39_Complete_IBR_EMT:TLine_22_23" x="1458" y="864" w="99" h="262" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_22_23" recv="-1" send="-1" back="-1" crc="78560134">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="216" />
          <vertex x="36" y="252" />
          <User classid="UserCmp" id="485974511" name="IEEE39_Complete_IBR_NM1_EMT:TLine_22_23" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_22_23" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_22_23_1" />
              <param name="R" value="0.71415" />
              <param name="Freq" value="60.0" />
              <param name="X" value="11.4264" />
              <param name="B" value="0.000155093467759" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="922358689" name="" x="1548" y="990" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B35_B35" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="8.4123" />
            <param name="VM" value="1.049" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1897583455" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_35_1" x="1584" y="990" w="42" h="61" z="80" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_35_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1578651430" name="master:db_xfmr_3p2w" x="1566" y="918" w="98" h="45" z="190" orient="0" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_22_35_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0143" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.025" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL122351" />
            <param name="Imag_L2_" value="ImagL222351" />
            <param name="Imag_L3_" value="ImagL322351" />
            <param name="Imag_Y12_" value="ImagY1222351" />
            <param name="Imag_Y23_" value="ImagY2322351" />
            <param name="Imag_OL1_" value="ImagOL122351" />
            <param name="Imag_OL3_" value="ImagOL322351" />
            <param name="Flux_L1_" value="FluxL122351" />
            <param name="Flux_L2_" value="FluxL222351" />
            <param name="Flux_L3_" value="FluxL322351" />
            <param name="Flux_Y12_" value="FluxY1222351" />
            <param name="Flux_Y23_" value="FluxY2322351" />
            <param name="Flux_OL1_" value="FluxOL122351" />
            <param name="Flux_OL3_" value="FluxOL322351" />
            <param name="H_L1_" value="HL122351" />
            <param name="H_L2_" value="HL222351" />
            <param name="H_L3_" value="HL322351" />
            <param name="H_Y12_" value="HY1222351" />
            <param name="H_Y23_" value="HY2322351" />
            <param name="H_OL1_" value="HOL122351" />
            <param name="H_OL3_" value="HOL322351" />
            <param name="B_L1_" value="BL122351" />
            <param name="I1_L1" value="I1L122351" />
            <param name="I1_L2" value="I1L222351" />
            <param name="I1_L3" value="I1L322351" />
            <param name="I2_L1" value="I2L122351" />
            <param name="I2_L2" value="I2L222351" />
            <param name="I2_L3" value="I2L322351" />
            <param name="B_L2_" value="BL222351" />
            <param name="B_L3_" value="BL322351" />
            <param name="B_Y12_" value="BY1222351" />
            <param name="B_Y23_" value="BY2322351" />
            <param name="B_OL1_" value="BOL122351" />
            <param name="B_OL3_" value="BOL322351" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1888036236" name="" x="1404" y="1260" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B36_B36" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="11.0251" />
            <param name="VM" value="1.064" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="938837069" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_36_1" x="1458" y="1260" w="42" h="61" z="100" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_36_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="856424761" name="master:db_xfmr_3p2w" x="1458" y="1188" w="43" h="98" z="230" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_23_36_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0005" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0272" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="0" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1 [pu]" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL123361" />
            <param name="Imag_L2_" value="ImagL223361" />
            <param name="Imag_L3_" value="ImagL323361" />
            <param name="Imag_Y12_" value="ImagY1223361" />
            <param name="Imag_Y23_" value="ImagY2323361" />
            <param name="Imag_OL1_" value="ImagOL123361" />
            <param name="Imag_OL3_" value="ImagOL323361" />
            <param name="Flux_L1_" value="FluxL123361" />
            <param name="Flux_L2_" value="FluxL223361" />
            <param name="Flux_L3_" value="FluxL323361" />
            <param name="Flux_Y12_" value="FluxY1223361" />
            <param name="Flux_Y23_" value="FluxY2323361" />
            <param name="Flux_OL1_" value="FluxOL123361" />
            <param name="Flux_OL3_" value="FluxOL323361" />
            <param name="H_L1_" value="HL123361" />
            <param name="H_L2_" value="HL223361" />
            <param name="H_L3_" value="HL323361" />
            <param name="H_Y12_" value="HY1223361" />
            <param name="H_Y23_" value="HY2323361" />
            <param name="H_OL1_" value="HOL123361" />
            <param name="H_OL3_" value="HOL323361" />
            <param name="B_L1_" value="BL123361" />
            <param name="I1_L1" value="I1L123361" />
            <param name="I1_L2" value="I1L223361" />
            <param name="I1_L3" value="I1L323361" />
            <param name="I2_L1" value="I2L123361" />
            <param name="I2_L2" value="I2L223361" />
            <param name="I2_L3" value="I2L323361" />
            <param name="B_L2_" value="BL223361" />
            <param name="B_L3_" value="BL323361" />
            <param name="B_Y12_" value="BY1223361" />
            <param name="B_Y23_" value="BY2323361" />
            <param name="B_OL1_" value="BOL123361" />
            <param name="B_OL3_" value="BOL323361" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="271038846" name="" x="1134" y="1134" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B20_B20" />
            <param name="BaseKV" value="230.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.9957" />
            <param name="VM" value="0.99171" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1068175412" name="master:fixed_load" x="1152" y="1116" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_20_1" />
            <param name="PO" value="209.333333333" />
            <param name="QO" value="34.3333333333" />
            <param name="VBO" value="132.790561914" />
            <param name="VPU" value="0.99171" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1705549423" name="master:db_xfmr_3p2w" x="1188" y="1062" w="45" h="98" z="200" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_19_20_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0007" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0138" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="230.0" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.06" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL119201" />
            <param name="Imag_L2_" value="ImagL219201" />
            <param name="Imag_L3_" value="ImagL319201" />
            <param name="Imag_Y12_" value="ImagY1219201" />
            <param name="Imag_Y23_" value="ImagY2319201" />
            <param name="Imag_OL1_" value="ImagOL119201" />
            <param name="Imag_OL3_" value="ImagOL319201" />
            <param name="Flux_L1_" value="FluxL119201" />
            <param name="Flux_L2_" value="FluxL219201" />
            <param name="Flux_L3_" value="FluxL319201" />
            <param name="Flux_Y12_" value="FluxY1219201" />
            <param name="Flux_Y23_" value="FluxY2319201" />
            <param name="Flux_OL1_" value="FluxOL119201" />
            <param name="Flux_OL3_" value="FluxOL319201" />
            <param name="H_L1_" value="HL119201" />
            <param name="H_L2_" value="HL219201" />
            <param name="H_L3_" value="HL319201" />
            <param name="H_Y12_" value="HY1219201" />
            <param name="H_Y23_" value="HY2319201" />
            <param name="H_OL1_" value="HOL119201" />
            <param name="H_OL3_" value="HOL319201" />
            <param name="B_L1_" value="BL119201" />
            <param name="I1_L1" value="I1L119201" />
            <param name="I1_L2" value="I1L219201" />
            <param name="I1_L3" value="I1L319201" />
            <param name="I2_L1" value="I2L119201" />
            <param name="I2_L2" value="I2L219201" />
            <param name="I2_L3" value="I2L319201" />
            <param name="B_L2_" value="BL219201" />
            <param name="B_L3_" value="BL319201" />
            <param name="B_Y12_" value="BY1219201" />
            <param name="B_Y23_" value="BY2319201" />
            <param name="B_OL1_" value="BOL119201" />
            <param name="B_OL3_" value="BOL319201" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1474953490" name="" x="1152" y="1314" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B34_B34" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="6.1865" />
            <param name="VM" value="1.012" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="862768334" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_34_1" x="1188" y="1314" w="42" h="61" z="110" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_34_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="566796490" name="master:db_xfmr_3p2w" x="1188" y="1242" w="45" h="98" z="240" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_20_34_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0009" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.018" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="230.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.009" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL120341" />
            <param name="Imag_L2_" value="ImagL220341" />
            <param name="Imag_L3_" value="ImagL320341" />
            <param name="Imag_Y12_" value="ImagY1220341" />
            <param name="Imag_Y23_" value="ImagY2320341" />
            <param name="Imag_OL1_" value="ImagOL120341" />
            <param name="Imag_OL3_" value="ImagOL320341" />
            <param name="Flux_L1_" value="FluxL120341" />
            <param name="Flux_L2_" value="FluxL220341" />
            <param name="Flux_L3_" value="FluxL320341" />
            <param name="Flux_Y12_" value="FluxY1220341" />
            <param name="Flux_Y23_" value="FluxY2320341" />
            <param name="Flux_OL1_" value="FluxOL120341" />
            <param name="Flux_OL3_" value="FluxOL320341" />
            <param name="H_L1_" value="HL120341" />
            <param name="H_L2_" value="HL220341" />
            <param name="H_L3_" value="HL320341" />
            <param name="H_Y12_" value="HY1220341" />
            <param name="H_Y23_" value="HY2320341" />
            <param name="H_OL1_" value="HOL120341" />
            <param name="H_OL3_" value="HOL320341" />
            <param name="B_L1_" value="BL120341" />
            <param name="I1_L1" value="I1L120341" />
            <param name="I1_L2" value="I1L220341" />
            <param name="I1_L3" value="I1L320341" />
            <param name="I2_L1" value="I2L120341" />
            <param name="I2_L2" value="I2L220341" />
            <param name="I2_L3" value="I2L320341" />
            <param name="B_L2_" value="BL220341" />
            <param name="B_L3_" value="BL320341" />
            <param name="B_Y12_" value="BY1220341" />
            <param name="B_Y23_" value="BY2320341" />
            <param name="B_OL1_" value="BOL120341" />
            <param name="B_OL3_" value="BOL320341" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1388375933" name="" x="1260" y="1314" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B33_B33" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="7.2003" />
            <param name="VM" value="0.997" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="618746275" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_33_1" x="1296" y="1314" w="42" h="61" z="120" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_33_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1219893266" name="master:db_xfmr_3p2w" x="1296" y="1152" w="45" h="98" z="210" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_19_33_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0007" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0142" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.07" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL119331" />
            <param name="Imag_L2_" value="ImagL219331" />
            <param name="Imag_L3_" value="ImagL319331" />
            <param name="Imag_Y12_" value="ImagY1219331" />
            <param name="Imag_Y23_" value="ImagY2319331" />
            <param name="Imag_OL1_" value="ImagOL119331" />
            <param name="Imag_OL3_" value="ImagOL319331" />
            <param name="Flux_L1_" value="FluxL119331" />
            <param name="Flux_L2_" value="FluxL219331" />
            <param name="Flux_L3_" value="FluxL319331" />
            <param name="Flux_Y12_" value="FluxY1219331" />
            <param name="Flux_Y23_" value="FluxY2319331" />
            <param name="Flux_OL1_" value="FluxOL119331" />
            <param name="Flux_OL3_" value="FluxOL319331" />
            <param name="H_L1_" value="HL119331" />
            <param name="H_L2_" value="HL219331" />
            <param name="H_L3_" value="HL319331" />
            <param name="H_Y12_" value="HY1219331" />
            <param name="H_Y23_" value="HY2319331" />
            <param name="H_OL1_" value="HOL119331" />
            <param name="H_OL3_" value="HOL319331" />
            <param name="B_L1_" value="BL119331" />
            <param name="I1_L1" value="I1L119331" />
            <param name="I1_L2" value="I1L219331" />
            <param name="I1_L3" value="I1L319331" />
            <param name="I2_L1" value="I2L119331" />
            <param name="I2_L2" value="I2L219331" />
            <param name="I2_L3" value="I2L319331" />
            <param name="B_L2_" value="BL219331" />
            <param name="B_L3_" value="BL319331" />
            <param name="B_Y12_" value="BY1219331" />
            <param name="B_Y23_" value="BY2319331" />
            <param name="B_OL1_" value="BOL119331" />
            <param name="B_OL3_" value="BOL319331" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="2141542508" name="" x="702" y="954" w="61" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <paramlist link="-1" name="">
            <param name="Name" value="B13_B13" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-2.2146" />
            <param name="VM" value="1.02247" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="2106545236" name="master:fixed_load" x="684" y="1026" w="54" h="38" z="1" orient="1" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_13_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.02247" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1624598020" name="IEEE39_Complete_IBR_EMT:TLine_13_14" x="702" y="1008" w="120" h="191" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_13_14" recv="-1" send="-1" back="-1" crc="75571312">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="72" y="-144" />
          <vertex x="72" y="-180" />
          <User classid="UserCmp" id="1036156305" name="IEEE39_Complete_IBR_NM1_EMT:TLine_13_14" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_13_14" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_13_14_1" />
              <param name="R" value="1.071225" />
              <param name="Freq" value="60.0" />
              <param name="X" value="12.021525" />
              <param name="B" value="0.000144759504306" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="932249494" name="" x="486" y="900" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B12_B12" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-2.8757" />
            <param name="VM" value="1.00767" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1910893159" name="master:fixed_load" x="504" y="882" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_12_1" />
            <param name="PO" value="2.5" />
            <param name="QO" value="29.3333333333" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.00767" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1269327015" name="master:db_xfmr_3p2w" x="630" y="972" w="98" h="45" z="180" orient="0" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_12_13_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0016" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0435" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="345.0" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.006" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL112131" />
            <param name="Imag_L2_" value="ImagL212131" />
            <param name="Imag_L3_" value="ImagL312131" />
            <param name="Imag_Y12_" value="ImagY1212131" />
            <param name="Imag_Y23_" value="ImagY2312131" />
            <param name="Imag_OL1_" value="ImagOL112131" />
            <param name="Imag_OL3_" value="ImagOL312131" />
            <param name="Flux_L1_" value="FluxL112131" />
            <param name="Flux_L2_" value="FluxL212131" />
            <param name="Flux_L3_" value="FluxL312131" />
            <param name="Flux_Y12_" value="FluxY1212131" />
            <param name="Flux_Y23_" value="FluxY2312131" />
            <param name="Flux_OL1_" value="FluxOL112131" />
            <param name="Flux_OL3_" value="FluxOL312131" />
            <param name="H_L1_" value="HL112131" />
            <param name="H_L2_" value="HL212131" />
            <param name="H_L3_" value="HL312131" />
            <param name="H_Y12_" value="HY1212131" />
            <param name="H_Y23_" value="HY2312131" />
            <param name="H_OL1_" value="HOL112131" />
            <param name="H_OL3_" value="HOL312131" />
            <param name="B_L1_" value="BL112131" />
            <param name="I1_L1" value="I1L112131" />
            <param name="I1_L2" value="I1L212131" />
            <param name="I1_L3" value="I1L312131" />
            <param name="I2_L1" value="I2L112131" />
            <param name="I2_L2" value="I2L212131" />
            <param name="I2_L3" value="I2L312131" />
            <param name="B_L2_" value="BL212131" />
            <param name="B_L3_" value="BL312131" />
            <param name="B_Y12_" value="BY1212131" />
            <param name="B_Y23_" value="BY2312131" />
            <param name="B_OL1_" value="BOL112131" />
            <param name="B_OL3_" value="BOL312131" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="697843723" name="" x="486" y="1152" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B10_B10" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-2.0672" />
            <param name="VM" value="1.02385" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1507246651" name="master:fixed_load" x="576" y="1134" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_10_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.02385" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="557215957" name="IEEE39_Complete_IBR_EMT:TLine_10_13" x="612" y="1152" w="106" h="83" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_10_13" recv="-1" send="-1" back="-1" crc="47613842">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="54" y="-72" />
          <vertex x="90" y="-72" />
          <User classid="UserCmp" id="1875109800" name="IEEE39_Complete_IBR_NM1_EMT:TLine_10_13" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_10_13" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_10_13_1" />
              <param name="R" value="0.4761" />
              <param name="Freq" value="60.0" />
              <param name="X" value="5.118075" />
              <param name="B" value="6.1247637051e-05" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710396" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1436462265" name="" x="540" y="1314" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B32_B32" />
            <param name="BaseKV" value="16.5" />
            <param name="Vrms" value="0" />
            <param name="VA" value="5.877" />
            <param name="VM" value="0.983" />
            <param name="type" value="2" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1873232575" name="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_32_1" x="576" y="1314" w="42" h="61" z="90" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:GENERATOR_32_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1364059293" name="master:db_xfmr_3p2w" x="576" y="1242" w="45" h="98" z="220" orient="1" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_10_32_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.02" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="16.5" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.07" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL110321" />
            <param name="Imag_L2_" value="ImagL210321" />
            <param name="Imag_L3_" value="ImagL310321" />
            <param name="Imag_Y12_" value="ImagY1210321" />
            <param name="Imag_Y23_" value="ImagY2310321" />
            <param name="Imag_OL1_" value="ImagOL110321" />
            <param name="Imag_OL3_" value="ImagOL310321" />
            <param name="Flux_L1_" value="FluxL110321" />
            <param name="Flux_L2_" value="FluxL210321" />
            <param name="Flux_L3_" value="FluxL310321" />
            <param name="Flux_Y12_" value="FluxY1210321" />
            <param name="Flux_Y23_" value="FluxY2310321" />
            <param name="Flux_OL1_" value="FluxOL110321" />
            <param name="Flux_OL3_" value="FluxOL310321" />
            <param name="H_L1_" value="HL110321" />
            <param name="H_L2_" value="HL210321" />
            <param name="H_L3_" value="HL310321" />
            <param name="H_Y12_" value="HY1210321" />
            <param name="H_Y23_" value="HY2310321" />
            <param name="H_OL1_" value="HOL110321" />
            <param name="H_OL3_" value="HOL310321" />
            <param name="B_L1_" value="BL110321" />
            <param name="I1_L1" value="I1L110321" />
            <param name="I1_L2" value="I1L210321" />
            <param name="I1_L3" value="I1L310321" />
            <param name="I2_L1" value="I2L110321" />
            <param name="I2_L2" value="I2L210321" />
            <param name="I2_L3" value="I2L310321" />
            <param name="B_L2_" value="BL210321" />
            <param name="B_L3_" value="BL310321" />
            <param name="B_Y12_" value="BY1210321" />
            <param name="B_Y23_" value="BY2310321" />
            <param name="B_OL1_" value="BOL110321" />
            <param name="B_OL3_" value="BOL310321" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1375734057" name="" x="378" y="954" w="61" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <paramlist link="-1" name="">
            <param name="Name" value="B11_B11" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-3.4349" />
            <param name="VM" value="1.0193" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1033181984" name="master:fixed_load" x="360" y="972" w="54" h="38" z="1" orient="1" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_11_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.0193" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="522409261" name="IEEE39_Complete_IBR_EMT:TLine_10_11" x="504" y="1152" w="147" h="83" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_10_11" recv="-1" send="-1" back="-1" crc="58801532">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-90" y="-72" />
          <vertex x="-126" y="-72" />
          <User classid="UserCmp" id="1446212391" name="IEEE39_Complete_IBR_NM1_EMT:TLine_10_11" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_10_11" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_10_11_1" />
              <param name="R" value="0.4761" />
              <param name="Freq" value="60.0" />
              <param name="X" value="5.118075" />
              <param name="B" value="6.1247637051e-05" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710397" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="1384033579" name="master:db_xfmr_3p2w" x="450" y="972" w="98" h="45" z="170" orient="2" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_12_11_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0016" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0435" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="345.0" />
            <param name="V2LL" value="345.0" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.006" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL112111" />
            <param name="Imag_L2_" value="ImagL212111" />
            <param name="Imag_L3_" value="ImagL312111" />
            <param name="Imag_Y12_" value="ImagY1212111" />
            <param name="Imag_Y23_" value="ImagY2312111" />
            <param name="Imag_OL1_" value="ImagOL112111" />
            <param name="Imag_OL3_" value="ImagOL312111" />
            <param name="Flux_L1_" value="FluxL112111" />
            <param name="Flux_L2_" value="FluxL212111" />
            <param name="Flux_L3_" value="FluxL312111" />
            <param name="Flux_Y12_" value="FluxY1212111" />
            <param name="Flux_Y23_" value="FluxY2312111" />
            <param name="Flux_OL1_" value="FluxOL112111" />
            <param name="Flux_OL3_" value="FluxOL312111" />
            <param name="H_L1_" value="HL112111" />
            <param name="H_L2_" value="HL212111" />
            <param name="H_L3_" value="HL312111" />
            <param name="H_Y12_" value="HY1212111" />
            <param name="H_Y23_" value="HY2312111" />
            <param name="H_OL1_" value="HOL112111" />
            <param name="H_OL3_" value="HOL312111" />
            <param name="B_L1_" value="BL112111" />
            <param name="I1_L1" value="I1L112111" />
            <param name="I1_L2" value="I1L212111" />
            <param name="I1_L3" value="I1L312111" />
            <param name="I2_L1" value="I2L112111" />
            <param name="I2_L2" value="I2L212111" />
            <param name="I2_L3" value="I2L312111" />
            <param name="B_L2_" value="BL212111" />
            <param name="B_L3_" value="BL312111" />
            <param name="B_Y12_" value="BY1212111" />
            <param name="B_Y23_" value="BY2312111" />
            <param name="B_OL1_" value="BOL112111" />
            <param name="B_OL3_" value="BOL312111" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1984569520" name="" x="126" y="774" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B9_B9" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-8.6093" />
            <param name="VM" value="1.032" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="982970462" name="master:fixed_load" x="144" y="756" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_9_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.032" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2076759576" name="IEEE39_Complete_IBR_EMT:TLine_9_39" x="180" y="774" w="96" h="172" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_9_39" recv="-1" send="-1" back="-1" crc="7022176">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="0" y="-126" />
          <vertex x="0" y="-162" />
          <User classid="UserCmp" id="299065148" name="IEEE39_Complete_IBR_NM1_EMT:TLine_9_39" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_9_39" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_9_39_1" />
              <param name="R" value="1.19025" />
              <param name="Freq" value="60.0" />
              <param name="X" value="29.75625" />
              <param name="B" value="0.0010081915564" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710397" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="430949334" name="" x="216" y="882" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B5_B5" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-7.0686" />
            <param name="VM" value="1.01718" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="562454794" name="master:fixed_load" x="234" y="864" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_5_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.01718" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1116304114" name="master:capacitive_load" x="342" y="882" w="38" h="67" z="1" orient="2" defn="master:capacitive_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="81332344">
            <param name="Name" value="CL_5_1" />
            <param name="S" value="200.0" />
            <param name="V" value="345.0" />
            <param name="F" value="60.0" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2068930182" name="IEEE39_Complete_IBR_EMT:TLine_4_5" x="378" y="756" w="121" h="136" orient="0" disable="false" defn="IEEE39_Complete_IBR_EMT:TLine_4_5" recv="-1" send="-1" back="-1" crc="62249025">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-108" y="90" />
          <vertex x="-108" y="126" />
          <User classid="UserCmp" id="1206505403" name="IEEE39_Complete_IBR_NM1_EMT:TLine_4_5" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="IEEE39_Complete_IBR_NM1_EMT:TLine_4_5" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_4_5_1" />
              <param name="R" value="0.9522" />
              <param name="Freq" value="60.0" />
              <param name="X" value="15.2352" />
              <param name="B" value="0.00011274942239" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694710397" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1001790389" name="" x="54" y="1044" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B8_B8" />
            <param name="BaseKV" value="345.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-8.9231" />
            <param name="VM" value="1.00517" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="142206658" name="master:fixed_load" x="72" y="1026" w="38" h="54" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_8_1" />
            <param name="PO" value="174.0" />
            <param name="QO" value="58.6666666667" />
            <param name="VBO" value="199.18584287" />
            <param name="VPU" value="1.00517" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
