            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.01661" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="522409261" name="IEEE39_Complete_EMT:TLine_10_11" x="504" y="1278" w="129" h="137" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_10_11" recv="-1" send="-1" back="-1" crc="50337753">
          <vertex x="-36" y="18" />
          <vertex x="-36" y="-18" />
          <vertex x="-90" y="-108" />
          <vertex x="-126" y="-108" />
          <User classid="UserCmp" id="75813801" name="SolarSystem:TLine_10_11" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_10_11" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_10_11_1" />
              <param name="R" value="4.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="4.3e-05" />
              <param name="B" value="7.29" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <User classid="UserCmp" id="1384033579" name="master:db_xfmr_3p2w" x="450" y="1062" w="98" h="45" z="160" orient="2" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_12_11_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0016" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.0435" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="1.0" />
            <param name="V2LL" value="1.0" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="1.006" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL112111" />
            <param name="Imag_L2_" value="ImagL212111" />
            <param name="Imag_L3_" value="ImagL312111" />
            <param name="Imag_Y12_" value="ImagY1212111" />
            <param name="Imag_Y23_" value="ImagY2312111" />
            <param name="Imag_OL1_" value="ImagOL112111" />
            <param name="Imag_OL3_" value="ImagOL312111" />
            <param name="Flux_L1_" value="FluxL112111" />
            <param name="Flux_L2_" value="FluxL212111" />
            <param name="Flux_L3_" value="FluxL312111" />
            <param name="Flux_Y12_" value="FluxY1212111" />
            <param name="Flux_Y23_" value="FluxY2312111" />
            <param name="Flux_OL1_" value="FluxOL112111" />
            <param name="Flux_OL3_" value="FluxOL312111" />
            <param name="H_L1_" value="HL112111" />
            <param name="H_L2_" value="HL212111" />
            <param name="H_L3_" value="HL312111" />
            <param name="H_Y12_" value="HY1212111" />
            <param name="H_Y23_" value="HY2312111" />
            <param name="H_OL1_" value="HOL112111" />
            <param name="H_OL3_" value="HOL312111" />
            <param name="B_L1_" value="BL112111" />
            <param name="I1_L1" value="I1L112111" />
            <param name="I1_L2" value="I1L212111" />
            <param name="I1_L3" value="I1L312111" />
            <param name="I2_L1" value="I2L112111" />
            <param name="I2_L2" value="I2L212111" />
            <param name="I2_L3" value="I2L312111" />
            <param name="B_L2_" value="BL212111" />
            <param name="B_L3_" value="BL312111" />
            <param name="B_Y12_" value="BY1212111" />
            <param name="B_Y23_" value="BY2312111" />
            <param name="B_OL1_" value="BOL112111" />
            <param name="B_OL3_" value="BOL312111" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1984569520" name="" x="126" y="774" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B9_B9" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-10.1652" />
            <param name="VM" value="1.0306" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="982970462" name="master:fixed_load" x="144" y="756" w="38" h="55" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_9_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.0306" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2076759576" name="IEEE39_Complete_EMT:TLine_9_39" x="180" y="774" w="96" h="172" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_9_39" recv="-1" send="-1" back="-1" crc="53422658">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="0" y="-126" />
          <vertex x="0" y="-162" />
          <User classid="UserCmp" id="840043039" name="SolarSystem:TLine_9_39" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_9_39" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_9_39_1" />
              <param name="R" value="1.0e-05" />
              <param name="Freq" value="60.0" />
              <param name="X" value="0.00025" />
              <param name="B" value="120.0" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="430949334" name="" x="216" y="882" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B5_B5" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-8.4324" />
            <param name="VM" value="1.014" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="562454794" name="master:fixed_load" x="234" y="864" w="38" h="55" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_5_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.014" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1116304114" name="master:capacitive_load" x="342" y="882" w="38" h="67" z="1" orient="2" defn="master:capacitive_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="81332344">
            <param name="Name" value="CL_5_1" />
            <param name="S" value="200.0" />
            <param name="V" value="1.0" />
            <param name="F" value="60.0" />
            <param name="SD" value="0" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="2068930182" name="IEEE39_Complete_EMT:TLine_4_5" x="378" y="756" w="121" h="136" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_4_5" recv="-1" send="-1" back="-1" crc="75454536">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-108" y="90" />
          <vertex x="-108" y="126" />
          <User classid="UserCmp" id="1448549596" name="SolarSystem:TLine_4_5" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_4_5" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_4_5_1" />
              <param name="R" value="8.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="0.000128" />
              <param name="B" value="13.42" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="1001790389" name="" x="54" y="1044" w="154" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B8_B8" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-10.4028" />
            <param name="VM" value="1.0018" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="142206658" name="master:fixed_load" x="72" y="1026" w="38" h="55" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_8_1" />
            <param name="PO" value="174.0" />
            <param name="QO" value="58.6666666667" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.0018" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="801367913" name="IEEE39_Complete_EMT:TLine_8_9" x="108" y="1044" w="92" h="280" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_8_9" recv="-1" send="-1" back="-1" crc="24637366">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-234" />
          <vertex x="36" y="-270" />
          <User classid="UserCmp" id="951672803" name="SolarSystem:TLine_8_9" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_8_9" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_8_9_1" />
              <param name="R" value="2.3e-05" />
              <param name="Freq" value="60.0" />
              <param name="X" value="0.000363" />
              <param name="B" value="38.04" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="1315917981" name="IEEE39_Complete_EMT:TLine_5_8" x="234" y="882" w="112" h="172" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_5_8" recv="-1" send="-1" back="-1" crc="31493266">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-90" y="126" />
          <vertex x="-90" y="162" />
          <User classid="UserCmp" id="299297668" name="SolarSystem:TLine_5_8" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_5_8" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_5_8_1" />
              <param name="R" value="8.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="0.000112" />
              <param name="B" value="14.76" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="2078459164" name="" x="72" y="1188" w="118" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B7_B7" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-9.9071" />
            <param name="VM" value="1.00194" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="1999974102" name="master:fixed_load" x="90" y="1170" w="38" h="55" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_7_1" />
            <param name="PO" value="77.9333333333" />
            <param name="QO" value="28.0" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.00194" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="749578283" name="IEEE39_Complete_EMT:TLine_7_8" x="126" y="1188" w="92" h="154" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_7_8" recv="-1" send="-1" back="-1" crc="96470857">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="0" y="-108" />
          <vertex x="0" y="-144" />
          <User classid="UserCmp" id="238819287" name="SolarSystem:TLine_7_8" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_7_8" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_7_8_1" />
              <param name="R" value="4.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="4.6e-05" />
              <param name="B" value="7.8" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="607030653" name="" x="126" y="1332" w="190" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B6_B6" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="-7.7339" />
            <param name="VM" value="1.0109" />
            <param name="type" value="1" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="865165014" name="master:fixed_load" x="144" y="1314" w="38" h="55" z="1" orient="2" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_6_1" />
            <param name="PO" value="0.0" />
            <param name="QO" value="3.33333333333e-101" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="1.0109" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1245812752" name="IEEE39_Complete_EMT:TLine_6_7" x="180" y="1332" w="94" h="154" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_6_7" recv="-1" send="-1" back="-1" crc="67973356">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-54" y="-108" />
          <vertex x="-54" y="-144" />
          <User classid="UserCmp" id="802272115" name="SolarSystem:TLine_6_7" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_6_7" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_6_7_1" />
              <param name="R" value="6.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="9.2e-05" />
              <param name="B" value="11.3" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="2038316837" name="IEEE39_Complete_EMT:TLine_6_11" x="288" y="1332" w="103" h="173" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_6_11" recv="-1" send="-1" back="-1" crc="118252518">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="54" y="-162" />
          <vertex x="90" y="-162" />
          <User classid="UserCmp" id="1758680085" name="SolarSystem:TLine_6_11" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_6_11" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_6_11_1" />
              <param name="R" value="7.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="8.2e-05" />
              <param name="B" value="13.89" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634962" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="TLine" id="2006798603" name="IEEE39_Complete_EMT:TLine_5_6" x="270" y="882" w="92" h="460" orient="0" disable="false" defn="IEEE39_Complete_EMT:TLine_5_6" recv="-1" send="-1" back="-1" crc="64011971">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="414" />
          <vertex x="-36" y="450" />
          <User classid="UserCmp" id="385099079" name="SolarSystem:TLine_5_6" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SolarSystem:TLine_5_6" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="0">
              <param name="Name" value="TL_5_6_1" />
              <param name="R" value="2.0e-06" />
              <param name="Freq" value="60.0" />
              <param name="X" value="2.6e-05" />
              <param name="B" value="4.34" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="1694634963" />
            </paramlist>
          </User>
        </Wire>
        <Wire classid="Bus" id="710304923" name="" x="198" y="1512" w="82" h="24" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist link="-1" name="">
            <param name="Name" value="B31_B31" />
            <param name="BaseKV" value="1.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0" />
            <param name="VM" value="0.982" />
            <param name="type" value="3" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="768530460" name="SolarSystem:GENERATOR_31_1" x="252" y="1512" w="42" h="61" z="100" orient="0" defn="SolarSystem:GENERATOR_31_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="111357432" />
          <paramlist name="prsim">
            <param name="component" value="DynamicCmp" />
            <param name="library" value="PRSIM" />
            <param name="definition" value="synchronous_machine_template" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1156726916" name="master:fixed_load" x="216" y="1530" w="38" h="55" z="1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="L_31_1" />
            <param name="PO" value="3.06666666667" />
            <param name="QO" value="1.53333333333" />
            <param name="VBO" value="0.57735026919" />
            <param name="VPU" value="0.982" />
            <param name="PQdef" value="1" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0.0" />
            <param name="KQF" value="0.0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="60.0" />
            <param name="Scale" value="0.9986666666" />
            <param name="NCYC" value="10.0" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="768863192" name="master:db_xfmr_3p2w" x="234" y="1404" w="45" h="98" z="210" orient="3" defn="master:db_xfmr_3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="88258156">
            <param name="Name" value="TR_31_6_1" />
            <param name="CoreType" value="1" />
            <param name="Tmva" value="100.0" />
            <param name="f_" value="60.0" />
            <param name="TCuL_" value="0.0" />
            <param name="CuLAlpha_" value="50.0" />
            <param name="CoreEddyLoss_" value="0.0" />
            <param name="Xl_" value="0.025" />
            <param name="XlAlpha_" value="50.0" />
            <param name="Rz0_" value="0.9" />
            <param name="Dtls" value="0" />
            <param name="V1LL" value="1.0" />
            <param name="V2LL" value="1.0" />
            <param name="OT" value="0" />
            <param name="W1" value="0" />
            <param name="W2" value="0" />
            <param name="V1" value="132.79 [kV]" />
            <param name="Yy" value="0" />
            <param name="Yd" value="1" />
            <param name="Dy" value="1" />
            <param name="Dd" value="0" />
            <param name="YN1" value="0" />
            <param name="YN2" value="0" />
            <param name="V2" value="132.79 [kV]" />
            <param name="MagModel" value="1" />
            <param name="Iexc_" value="0.0001" />
            <param name="Xair_" value="0.2 [pu]" />
            <param name="Vknee_" value="1.17 [pu]" />
            <param name="LoopW_" value="10 [%]" />
            <param name="Fremn1_" value="0 [pu]" />
            <param name="Fremn2_" value="0 [pu]" />
            <param name="Fremn3_" value="0 [pu]" />
            <param name="Bn_" value="1.667 [T]" />
            <param name="C_" value="0.1" />
            <param name="K_" value="5E-05 [A/m]" />
            <param name="BETA_" value="0.96" />
            <param name="alpha_" value="1.325E-05" />
            <param name="Msat_" value="1720000 [A/m]" />
            <param name="F1_" value="2730" />
            <param name="F2_" value="3209" />
            <param name="F3_" value="20294" />
            <param name="Fb_" value="2" />
            <param name="I1E_" value="0.0331929 [%]" />
            <param name="V1E_" value="0.883683326000335 [pu]" />
            <param name="I2E_" value="0.0466800780614 [%]" />
            <param name="V2E_" value="0.984583072139087 [pu]" />
            <param name="I3E_" value="0.0731678980372 [%]" />
            <param name="V3E_" value="1.04337131381924 [pu]" />
            <param name="I4E_" value="0.120398186657 [%]" />
            <param name="V4E_" value="1.07948409085133 [pu]" />
            <param name="I5E_" value="0.203466242547 [%]" />
            <param name="V5E_" value="1.10365925554225 [pu]" />
            <param name="I6E_" value="0.358220650592 [%]" />
            <param name="V6E_" value="1.12267545208573 [pu]" />
            <param name="I7E_" value="0.650477978394 [%]" />
            <param name="V7E_" value="1.13905217655377 [pu]" />
            <param name="I8E_" value="1.12997230406 [%]" />
            <param name="V8E_" value="1.15134971690523 [pu]" />
            <param name="I9E_" value="4.34196438342 [%]" />
            <param name="V9E_" value="1.16580682531841 [pu]" />
            <param name="kVPerTurn_" value="0.05554714 [kV]" />
            <param name="N_Sat" value="6" />
            <param name="H1_" value="16.628 [A/m]" />
            <param name="B1_" value="1.4731 [T]" />
            <param name="H2_" value="30.111 [A/m]" />
            <param name="B2_" value="1.6413 [T]" />
            <param name="H3_" value="57.692 [A/m]" />
            <param name="B3_" value="1.7393 [T]" />
            <param name="H4_" value="110.55 [A/m]" />
            <param name="B4_" value="1.7995 [T]" />
            <param name="H5_" value="211.84 [A/m]" />
            <param name="B5_" value="1.8398 [T]" />
            <param name="H6_" value="405.96 [A/m]" />
            <param name="B6_" value="1.8715 [T]" />
            <param name="H7_" value="777.96 [A/m]" />
            <param name="B7_" value="1.8988 [T]" />
            <param name="H8_" value="1490.9 [A/m]" />
            <param name="B8_" value="1.9193 [T]" />
            <param name="H9_" value="9899.9 [A/m]" />
            <param name="U1E_" value="0.883683326000335 [pu]" />
            <param name="J1E_" value="0.0331929 [%]" />
            <param name="B9_" value="1.9434 [T]" />
            <param name="rl_" value="2.5" />
            <param name="lLimb_" value="3 [m]" />
            <param name="lYoke_" value="2 [m]" />
            <param name="lOuterLimb_" value="1 [m]" />
            <param name="ALimb_" value="0.125 [m^2]" />
            <param name="AYoke_" value="0.125 [m^2]" />
            <param name="AOuterLimb_" value="0.125 [m^2]" />
            <param name="rs_" value="1" />
            <param name="rpl_" value="1" />
            <param name="rps_" value="1.18" />
            <param name="LowTapV_" value="0.5 [pu]" />
            <param name="UpTapV_" value="1.5 [pu]" />
            <param name="TapNo_" value="1" />
            <param name="TapEntry" value="0" />
            <param name="Tap_" value="0.993" />
            <param name="TapXL_Enab" value="0" />
            <param name="LowTapXL_" value="0.05 [pu]" />
            <param name="UpTapXL_" value="0.15 [pu]" />
            <param name="LowTapRz0_" value="0.9" />
            <param name="UpTapRz0_" value="0.9" />
            <param name="SCW1_Enab" value="0" />
            <param name="SCW2_Enab" value="0" />
            <param name="SCW12_Enab" value="0" />
            <param name="SCW1" value="0.002 [uF]" />
            <param name="SCW2" value="0.002 [uF]" />
            <param name="SCW12" value="0.001 [uF]" />
            <param name="Imag_L1_" value="ImagL13161" />
            <param name="Imag_L2_" value="ImagL23161" />
            <param name="Imag_L3_" value="ImagL33161" />
            <param name="Imag_Y12_" value="ImagY123161" />
            <param name="Imag_Y23_" value="ImagY233161" />
            <param name="Imag_OL1_" value="ImagOL13161" />
            <param name="Imag_OL3_" value="ImagOL33161" />
            <param name="Flux_L1_" value="FluxL13161" />
            <param name="Flux_L2_" value="FluxL23161" />
            <param name="Flux_L3_" value="FluxL33161" />
            <param name="Flux_Y12_" value="FluxY123161" />
            <param name="Flux_Y23_" value="FluxY233161" />
            <param name="Flux_OL1_" value="FluxOL13161" />
            <param name="Flux_OL3_" value="FluxOL33161" />
            <param name="H_L1_" value="HL13161" />
            <param name="H_L2_" value="HL23161" />
            <param name="H_L3_" value="HL33161" />
            <param name="H_Y12_" value="HY123161" />
            <param name="H_Y23_" value="HY233161" />
            <param name="H_OL1_" value="HOL13161" />
            <param name="H_OL3_" value="HOL33161" />
            <param name="B_L1_" value="BL13161" />
            <param name="I1_L1" value="I1L13161" />
            <param name="I1_L2" value="I1L23161" />
            <param name="I1_L3" value="I1L33161" />
            <param name="I2_L1" value="I2L13161" />
            <param name="I2_L2" value="I2L23161" />
            <param name="I2_L3" value="I2L33161" />
            <param name="B_L2_" value="BL23161" />
            <param name="B_L3_" value="BL33161" />
            <param name="B_Y12_" value="BY123161" />
            <param name="B_Y23_" value="BY233161" />
            <param name="B_OL1_" value="BOL13161" />
            <param name="B_OL3_" value="BOL33161" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1733315367" name="" x="468" y="342" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="103136162" name="" x="468" y="198" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="664332035" name="" x="630" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="9004550" name="" x="630" y="144" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="423771978" name="" x="1476" y="270" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="115430122" name="" x="1476" y="396" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1828102765" name="" x="1872" y="936" w="28" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="18" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1419210946" name="" x="1980" y="990" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="583148821" name="" x="1836" y="1188" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1353522341" name="" x="1836" y="1296" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="546263863" name="" x="1584" y="1062" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="655807790" name="" x="1584" y="1170" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1918740047" name="" x="1584" y="1206" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1209706108" name="" x="1584" y="1350" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1696869636" name="" x="1692" y="1062" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="455562235" name="" x="1692" y="1260" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1020267687" name="" x="576" y="990" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1115161641" name="" x="666" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1921681051" name="" x="540" y="1296" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1291192326" name="" x="540" y="1422" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1610291123" name="" x="504" y="990" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="544264839" name="" x="414" y="1062" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1802359353" name="" x="234" y="1512" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2044309346" name="" x="234" y="1368" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" id="278862794" name="testcomp:infinite_source" x="450" y="126" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B30" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.048" />
            <param name="PhT" value="-3.3599" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1805579117" name="testcomp:infinite_source" x="378" y="342" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B2" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0516" />
            <param name="PhT" value="-5.7719" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="992694129" name="testcomp:infinite_source" x="576" y="126" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B37" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.028" />
            <param name="PhT" value="2.3933" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="422886327" name="testcomp:infinite_source" x="576" y="270" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B25" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05966" />
            <param name="PhT" value="-4.379" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1459373159" name="testcomp:infinite_source" x="810" y="270" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B26" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05458" />
            <param name="PhT" value="-5.5939" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1129254652" name="testcomp:infinite_source" x="1134" y="270" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B28" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05169" />
            <param name="PhT" value="-2.0914" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1988748981" name="testcomp:infinite_source" x="1386" y="270" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B29" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05118" />
            <param name="PhT" value="0.662" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1659638771" name="testcomp:infinite_source" x="1440" y="432" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B38" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.027" />
            <param name="PhT" value="7.7156" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1247645249" name="testcomp:infinite_source" x="846" y="414" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B27" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.04097" />
            <param name="PhT" value="-7.5807" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1169528344" name="testcomp:infinite_source" x="738" y="450" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B17" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0376" />
            <param name="PhT" value="-7.4213" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1036759729" name="testcomp:infinite_source" x="522" y="486" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B18" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.03584" />
            <param name="PhT" value="-8.2985" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2065772192" name="testcomp:infinite_source" x="396" y="612" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B3" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.03642" />
            <param name="PhT" value="-8.6081" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="704198753" name="testcomp:infinite_source" x="270" y="450" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B1" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.04852" />
            <param name="PhT" value="-8.3685" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="579949201" name="testcomp:infinite_source" x="126" y="612" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B39" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.03" />
            <param name="PhT" value="-9.9354" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1021403518" name="testcomp:infinite_source" x="972" y="612" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B16" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.03526" />
            <param name="PhT" value="-6.3739" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="372760058" name="testcomp:infinite_source" x="828" y="720" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B15" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0203" />
            <param name="PhT" value="-7.8442" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1252175528" name="testcomp:infinite_source" x="360" y="756" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B4" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.01685" />
            <param name="PhT" value="-9.5122" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1680251552" name="testcomp:infinite_source" x="720" y="828" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B14" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.01961" />
            <param name="PhT" value="-7.6097" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1985321029" name="testcomp:infinite_source" x="1116" y="720" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B21" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.03436" />
            <param name="PhT" value="-4.0795" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="415331889" name="testcomp:infinite_source" x="1134" y="864" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B22" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05117" />
            <param name="PhT" value="0.2515" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="334263848" name="testcomp:infinite_source" x="864" y="990" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B19" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.05098" />
            <param name="PhT" value="-1.2211" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="670810210" name="testcomp:infinite_source" x="1008" y="918" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B24" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.04059" />
            <param name="PhT" value="-6.2943" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="297116630" name="testcomp:infinite_source" x="1098" y="1116" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B23" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0463" />
            <param name="PhT" value="-0.0177" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1331016670" name="testcomp:infinite_source" x="1242" y="990" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B35" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.049" />
            <param name="PhT" value="5.2082" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1124029287" name="testcomp:infinite_source" x="1098" y="1260" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B36" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.064" />
            <param name="PhT" value="7.8211" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="772385308" name="testcomp:infinite_source" x="828" y="1134" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B20" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="0.99166" />
            <param name="PhT" value="-2.2097" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="610376142" name="testcomp:infinite_source" x="846" y="1314" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B34" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.012" />
            <param name="PhT" value="2.9813" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1476682290" name="testcomp:infinite_source" x="954" y="1314" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B33" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="0.997" />
            <param name="PhT" value="3.9954" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2088050251" name="testcomp:infinite_source" x="702" y="954" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B13" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.01954" />
            <param name="PhT" value="-5.9987" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="975330897" name="testcomp:infinite_source" x="486" y="900" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B12" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.00484" />
            <param name="PhT" value="-6.1175" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="45377709" name="testcomp:infinite_source" x="486" y="1152" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B10" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.02133" />
            <param name="PhT" value="-5.306" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1407868824" name="testcomp:infinite_source" x="540" y="1314" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B32" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="0.983" />
            <param name="PhT" value="2.658" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="646467369" name="testcomp:infinite_source" x="378" y="954" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B11" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.01661" />
            <param name="PhT" value="-6.132" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="259828866" name="testcomp:infinite_source" x="126" y="774" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B9" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0306" />
            <param name="PhT" value="-10.1652" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="215862150" name="testcomp:infinite_source" x="216" y="882" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B5" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.014" />
            <param name="PhT" value="-8.4324" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1071262865" name="testcomp:infinite_source" x="54" y="1044" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B8" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0018" />
            <param name="PhT" value="-10.4028" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="306463501" name="testcomp:infinite_source" x="72" y="1188" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B7" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.00194" />
            <param name="PhT" value="-9.9071" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1775025368" name="testcomp:infinite_source" x="126" y="1332" w="58" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B6" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="1.0109" />
            <param name="PhT" value="-7.7339" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="170118394" name="testcomp:infinite_source" x="198" y="1512" w="64" h="28" z="1" orient="0" defn="named_load:infinite_source" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26632477">
            <param name="Name" value="B31" />
            <param name="freq" value="60.0" />
            <param name="Vbase" value="1.0" />
            <param name="Vpu" value="0.982" />
            <param name="PhT" value="0.0" />
            <param name="Tc" value="0.05" />
            <param name="animate" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="1031142485" x="1170" y="846" w="73" h="80" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1098234242" x="954" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tfaultn" id="1199387980" x="1242" y="882" w="79" h="59" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="5 [s]" />
            <param name="DF" value="0.05 [s]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="312499285" name="master:multimeter" x="828" y="972" w="44" h="54" z="1" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="583317329" name="master:multimeter" x="900" y="864" w="54" h="44" z="1" orient="3" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1557788304" name="master:multimeter" x="738" y="864" w="54" h="44" z="1" orient="3" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1742051045" name="" x="810" y="972" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-90" />
        </Wire>
        <User classid="UserCmp" id="468929599" name="master:multimeter" x="144" y="558" w="54" h="44" z="1" orient="3" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1110093447" name="" x="144" y="576" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="501986296" name="master:breaker3" x="1188" y="774" w="80" h="41" z="260" orient="0" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="620397819" name="master:tbreakn" x="1188" y="1062" w="78" h="59" z="60" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="130641473">
            <param name="Name" value="" />
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="5.04 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="516433573" name="master:datalabel" x="1116" y="1062" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1171959480" name="" x="1152" y="1062" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="576503342" name="master:tbreakn" x="1188" y="990" w="78" h="59" z="50" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="130641473">
            <param name="Name" value="" />
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="5.04 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="482146214" name="master:datalabel" x="1116" y="990" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="BRK_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="817156112" name="" x="1152" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2047383909" name="" x="1224" y="756" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2092932810" name="master:breaker3" x="936" y="774" w="80" h="41" z="270" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="754309682" name="" x="1224" y="756" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073724964" name="" x="900" y="846" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043774283" name="" x="1188" y="846" w="226" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="-72" />
        </Wire>
      </schematic>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="67459364" date="1694633253" group="" id="911083507" instances="0" key="" name="GENERATOR_30_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="170" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="160" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="630" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="110" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="90" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="100" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="697428391" name="master:sync_machine" x="504" y="432" w="135" h="165" z="130" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_30_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="315.470053838" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="5.8" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.185" />
            <param name="Xd" value="2.134" />
            <param name="Xd_" value="0.319" />
            <param name="Tdo_" value="3.797" />
            <param name="Xd__" value="0.224" />
            <param name="Tdo__" value="0.033" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="2.049" />
            <param name="Xq_" value="0.478" />
            <param name="Tqo_" value="0.438" />
            <param name="Xq__" value="0.224" />
            <param name="Tqo__" value="0.07" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.961621423629" />
            <param name="Y2" value="0.961621423629" />
            <param name="X3" value="1.0943" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.78572" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.048" />
            <param name="Pheta" value="-0.0586413175378" />
            <param name="P0" value="250.0" />
            <param name="Q0" value="132.938" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1252755750" name="SolarSystem:PSSEbbDyn_GAST" x="486" y="612" w="111" h="97" z="120" orient="0" defn="SolarSystem:PSSEbbDyn_GAST" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="128119627">
            <param name="INIT" value="InitGv" />
            <param name="R" value="0.05" />
            <param name="T1" value="0.4" />
            <param name="T2" value="0.1" />
            <param name="T3" value="3.0" />
            <param name="AT" value="0.9" />
            <param name="KT" value="2.0" />
            <param name="VMAX" value="0.9" />
            <param name="VMIN" value="0.31" />
            <param name="Dturb" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1129704928" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="998433095" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1304898304" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="140" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="0" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="5.0" />
            <param name="TA" value="0.06" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.04" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1742675050" name="master:multimeter" x="612" y="432" w="44" h="54" z="60" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="P" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="63194767" name="master:datalabel" x="846" y="450" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1288027832" name="master:pgb" x="846" y="450" w="41" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1933218457" name="master:datalabel" x="846" y="504" w="14" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1403712639" name="master:pgb" x="846" y="504" w="41" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="774663484" name="frame" link="-1" x="918" y="360" w="576" h="684">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="774663484">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="863242508" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="863242508">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1837253845" name="P" link="1288027832" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1348239886" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1348239886">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1180649028" name="Q" link="1403712639" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1295118958" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="true" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1295118958">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="83304980" name="Ef" link="781373556" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="138285616" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="138285616">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="985162065" name="Tm" link="976268318" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:pgb" h="40" id="781373556" link="-1" name="master:pgb" orient="0" q="4" w="41" x="468" y="288" z="180" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="Ef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="976268318" link="-1" name="master:pgb" orient="0" q="4" w="41" x="504" y="540" z="150" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="75015951" date="1694633254" group="" id="911083507" instances="0" key="" name="GENERATOR_37_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="527755100" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_37_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="3.141" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.155" />
            <param name="Xd" value="1.84" />
            <param name="Xd_" value="0.28" />
            <param name="Tdo_" value="3.8" />
            <param name="Xd__" value="0.215" />
            <param name="Tdo__" value="0.034" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.77" />
            <param name="Xq_" value="0.478" />
            <param name="Tqo_" value="0.52" />
            <param name="Xq__" value="0.215" />
            <param name="Tqo__" value="0.0582" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.944716396461" />
            <param name="Y2" value="0.944716396461" />
            <param name="X3" value="1.1231" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.76844" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.028" />
            <param name="Pheta" value="0.041770964988" />
            <param name="P0" value="540.0" />
            <param name="Q0" value="-7.786" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1014531442" name="SolarSystem:PSSEbbDyn_IEEEG1" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_IEEEG1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="130220887">
            <param name="INIT" value="InitGv" />
            <param name="K" value="20.0" />
            <param name="T1" value="0.0" />
            <param name="T2" value="0.0" />
            <param name="T3" value="0.1" />
            <param name="Uo" value="0.1" />
            <param name="Uc" value="-0.5" />
            <param name="PMAX" value="10.0" />
            <param name="PMIN" value="0.42" />
            <param name="T4" value="0.347" />
            <param name="K1" value="0.3" />
            <param name="K2" value="0.0" />
            <param name="T5" value="7.0" />
            <param name="K3" value="0.2" />
            <param name="K4" value="0.0" />
            <param name="T6" value="0.6" />
            <param name="K5" value="0.5" />
            <param name="K6" value="0.0" />
            <param name="T7" value="0.0" />
            <param name="K7" value="0.0" />
            <param name="K8" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1854151885" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="687078966" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1934971415" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="5.0" />
            <param name="TA" value="0.02" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.0854" />
            <param name="TF" value="1.26" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine_2_25" group="" url="" version="" build="" crc="2365015" date="1694634961" instances="1" view="false" key="" id="1396465206">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2105572477" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="734537941" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.007" />
            <param name="XLPUP2" value="0.0086" />
            <param name="BPUP2" value="0.146" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_25_26" group="" url="" version="" build="" crc="128150350" date="1694634961" instances="1" view="false" key="" id="40686482">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="23220336" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="794228812" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0032" />
            <param name="XLPUP2" value="0.0323" />
            <param name="BPUP2" value="0.513" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_26_28" group="" url="" version="" build="" crc="38278358" date="1694634961" instances="1" view="false" key="" id="1556166578">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1941930878" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="240549118" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0043" />
            <param name="XLPUP2" value="0.0474" />
            <param name="BPUP2" value="0.7802" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_26_29" group="" url="" version="" build="" crc="14261241" date="1694634961" instances="1" view="false" key="" id="236711974">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1042464372" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1981004701" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0057" />
            <param name="XLPUP2" value="0.0625" />
            <param name="BPUP2" value="1.029" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_28_29" group="" url="" version="" build="" crc="16675024" date="1694634961" instances="1" view="false" key="" id="1019161964">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2018435349" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1549617597" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0014" />
            <param name="XLPUP2" value="0.0151" />
            <param name="BPUP2" value="0.249" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="116698390" date="1694633254" group="" id="911083507" instances="0" key="" name="GENERATOR_38_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="170" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="160" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="630" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="110" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="90" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="100" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="548501665" name="master:sync_machine" x="504" y="432" w="135" h="165" z="130" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_38_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="1000" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="5.32" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.1922" />
            <param name="Xd" value="1.643" />
            <param name="Xd_" value="0.3169" />
            <param name="Tdo_" value="7.61" />
            <param name="Xd__" value="0.246" />
            <param name="Tdo__" value="0.043" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.573" />
            <param name="Xq_" value="0.4793" />
            <param name="Tqo_" value="0.84" />
            <param name="Xq__" value="0.246" />
            <param name="Tqo__" value="0.065" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.958894645941" />
            <param name="Y2" value="0.958894645941" />
            <param name="X3" value="1.1071" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.8282" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.027" />
            <param name="Pheta" value="0.134662623767" />
            <param name="P0" value="830.0" />
            <param name="Q0" value="18.124" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1323371017" name="SolarSystem:PSSEbbDyn_IEESGO" x="486" y="612" w="111" h="97" z="120" orient="0" defn="SolarSystem:PSSEbbDyn_IEESGO" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="15917499">
            <param name="INIT" value="InitGv" />
            <param name="T1" value="0.0" />
            <param name="T2" value="0.0" />
            <param name="T3" value="0.02" />
            <param name="T4" value="0.673" />
            <param name="T5" value="3.0" />
            <param name="T6" value="0.45" />
            <param name="K1" value="14.3" />
            <param name="K2" value="0.7" />
            <param name="K3" value="1.0" />
            <param name="PMAX" value="10.0" />
            <param name="PMIN" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1231086359" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="761242700" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="959188897" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="140" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="40.0" />
            <param name="TA" value="0.02" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="177931586" name="master:multimeter" x="612" y="432" w="44" h="54" z="60" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="P" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1498874196" name="master:datalabel" x="864" y="432" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="431741704" name="master:pgb" x="864" y="432" w="41" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="262805826" name="master:datalabel" x="864" y="486" w="14" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="534214127" name="master:pgb" x="864" y="486" w="41" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1768994606" name="master:pgb" x="468" y="288" w="41" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ef" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1886808071" name="frame" link="-1" x="1026" y="234" w="576" h="702">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1886808071">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="453302314" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="453302314">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1720483603" name="P" link="431741704" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="15145518" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="15145518">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1021035436" name="Q" link="534214127" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1240605725" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1240605725">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="2052574569" name="Ef" link="1768994606" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="861463766" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="861463766">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="354041060" name="Tm" link="1203115983" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="1203115983" name="master:pgb" x="504" y="540" w="41" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine_26_27" group="" url="" version="" build="" crc="57731498" date="1694634961" instances="1" view="false" key="" id="15602650">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="784299573" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1910466152" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0014" />
            <param name="XLPUP2" value="0.0147" />
            <param name="BPUP2" value="0.2396" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_17_27" group="" url="" version="" build="" crc="35473507" date="1694634961" instances="1" view="false" key="" id="622790473">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="948594182" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="457895402" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0173" />
            <param name="BPUP2" value="0.3216" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_17_18" group="" url="" version="" build="" crc="84480444" date="1694634961" instances="1" view="false" key="" id="475295081">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="722263114" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="337253033" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0007" />
            <param name="XLPUP2" value="0.0082" />
            <param name="BPUP2" value="0.1319" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_3_18" group="" url="" version="" build="" crc="123271579" date="1694634961" instances="1" view="false" key="" id="1708098522">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="748741378" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="411826996" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0011" />
            <param name="XLPUP2" value="0.0133" />
            <param name="BPUP2" value="0.2138" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_2_3" group="" url="" version="" build="" crc="59304182" date="1694634961" instances="1" view="false" key="" id="943689231">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="261442383" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="2058928643" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0151" />
            <param name="BPUP2" value="0.2572" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_1_2" group="" url="" version="" build="" crc="95838274" date="1694634961" instances="1" view="false" key="" id="977382269">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1606210666" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1990279211" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0035" />
            <param name="XLPUP2" value="0.0411" />
            <param name="BPUP2" value="0.6987" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_1_39" group="" url="" version="" build="" crc="59991531" date="1694634961" instances="1" view="false" key="" id="446934468">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1469972504" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1309475211" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.001" />
            <param name="XLPUP2" value="0.025" />
            <param name="BPUP2" value="0.75" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_16_17" group="" url="" version="" build="" crc="77317132" date="1694634961" instances="1" view="false" key="" id="2028467003">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2144914473" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1222614599" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0007" />
            <param name="XLPUP2" value="0.0089" />
            <param name="BPUP2" value="0.1342" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_15_16" group="" url="" version="" build="" crc="116860972" date="1694634961" instances="1" view="false" key="" id="1889659472">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1252976455" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1989257390" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0009" />
            <param name="XLPUP2" value="0.0094" />
            <param name="BPUP2" value="0.171" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_3_4" group="" url="" version="" build="" crc="29997128" date="1694634961" instances="1" view="false" key="" id="1096558362">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1209600808" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="181544914" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0013" />
            <param name="XLPUP2" value="0.0213" />
            <param name="BPUP2" value="0.2214" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_14_15" group="" url="" version="" build="" crc="122738618" date="1694634963" instances="1" view="false" key="" id="1059803172">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1551365882" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1748093290" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0018" />
            <param name="XLPUP2" value="0.0217" />
            <param name="BPUP2" value="0.366" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_4_14" group="" url="" version="" build="" crc="117232363" date="1694634961" instances="1" view="false" key="" id="750008715">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1405567642" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="714722381" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0129" />
            <param name="BPUP2" value="0.1382" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_16_21" group="" url="" version="" build="" crc="44818029" date="1694634962" instances="1" view="false" key="" id="614688054">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1613285000" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="94382724" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0135" />
            <param name="BPUP2" value="0.2548" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_21_22" group="" url="" version="" build="" crc="78428617" date="1694634962" instances="1" view="false" key="" id="577357079">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1954112783" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="348520904" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.014" />
            <param name="BPUP2" value="0.2565" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_16_19" group="" url="" version="" build="" crc="14744851" date="1694634962" instances="1" view="false" key="" id="507693025">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1521127634" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1119495296" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0016" />
            <param name="XLPUP2" value="0.0195" />
            <param name="BPUP2" value="0.304" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_16_24" group="" url="" version="" build="" crc="44726034" date="1694634962" instances="1" view="false" key="" id="1851514199">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1153329329" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="762528777" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0003" />
            <param name="XLPUP2" value="0.0059" />
            <param name="BPUP2" value="0.068" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_23_24" group="" url="" version="" build="" crc="113795133" date="1694634962" instances="1" view="false" key="" id="1575691243">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1990210949" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="240751439" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0022" />
            <param name="XLPUP2" value="0.035" />
            <param name="BPUP2" value="0.361" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_22_23" group="" url="" version="" build="" crc="45009254" date="1694634962" instances="1" view="false" key="" id="861986483">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2008914207" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="874656349" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0006" />
            <param name="XLPUP2" value="0.0096" />
            <param name="BPUP2" value="0.1846" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="8249877" date="1694633254" group="" id="911083507" instances="0" key="" name="GENERATOR_35_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="170" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663315" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="160" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663314" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="630" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="110" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="90" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="100" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="561425358" name="SolarSystem:PSSEbbDyn_TGOV1" x="486" y="612" w="111" h="97" z="120" orient="0" defn="SolarSystem:PSSEbbDyn_TGOV1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="41665338">
            <param name="INIT" value="InitGv" />
            <param name="R" value="0.05" />
            <param name="T1" value="0.49" />
            <param name="VMAX" value="33.0" />
            <param name="VMIN" value="0.4" />
            <param name="T2" value="2.1" />
            <param name="T3" value="7.0" />
            <param name="Dt" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1052743934" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="608098432" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1276882707" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="140" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="5.0" />
            <param name="TA" value="0.02" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.0754" />
            <param name="TF" value="1.246" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1984488169" name="master:pgb" x="468" y="288" w="41" h="40" z="180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Ef" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663316" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="34907626" name="master:pgb" x="504" y="522" w="41" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Tm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1400503961" name="frame" link="-1" x="702" y="414" w="576" h="576">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1400503961">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="137674407" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="137674407">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1453201401" name="Tm" link="34907626" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="464353078" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="464353078">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1035327870" name="Ef" link="1984488169" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1075584758" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1075584758">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="684524461" name="P" link="865910440" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2103543682" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2103543682">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="235192636" name="Q" link="1921887901" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="179587925" name="master:sync_machine" x="504" y="432" w="135" h="165" z="130" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_35_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="0" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="1000" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="5.0160" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="300.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.26" />
            <param name="Xd" value="1.834" />
            <param name="Xd_" value="0.419" />
            <param name="Tdo_" value="5.318" />
            <param name="Xd__" value="0.314" />
            <param name="Tdo__" value="5.30E-02" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.798" />
            <param name="Xq_" value="0.83" />
            <param name="Tqo_" value="0.97" />
            <param name="Xq__" value="0.314" />
            <param name="Tqo__" value="3.90E-02" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.958894645941" />
            <param name="Y2" value="0.958894645941" />
            <param name="X3" value="1.1071" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.8282" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.049" />
            <param name="Pheta" value="5.2082 [deg]" />
            <param name="P0" value="650" />
            <param name="Q0" value="195.268" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1859879690" name="master:multimeter" x="612" y="432" w="44" h="54" z="60" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="P" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1132804518" name="master:datalabel" x="630" y="594" w="12" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="865910440" name="master:pgb" x="630" y="594" w="41" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="843851771" name="master:datalabel" x="630" y="648" w="14" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1921887901" name="master:pgb" x="630" y="648" w="41" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663312" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="42423980" date="1694633255" group="" id="911083507" instances="0" key="" name="GENERATOR_36_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663318" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1160669310" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_36_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="3.141" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.155" />
            <param name="Xd" value="1.84" />
            <param name="Xd_" value="0.28" />
            <param name="Tdo_" value="3.8" />
            <param name="Xd__" value="0.215" />
            <param name="Tdo__" value="0.034" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.77" />
            <param name="Xq_" value="0.478" />
            <param name="Tqo_" value="0.52" />
            <param name="Xq__" value="0.215" />
            <param name="Tqo__" value="0.0582" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.944716396461" />
            <param name="Y2" value="0.944716396461" />
            <param name="X3" value="1.1231" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.76844" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.064" />
            <param name="Pheta" value="0.136503946128" />
            <param name="P0" value="560.0" />
            <param name="Q0" value="97.191" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="308896373" name="SolarSystem:PSSEbbDyn_IEEEG1" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_IEEEG1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="130220887">
            <param name="INIT" value="InitGv" />
            <param name="K" value="20.0" />
            <param name="T1" value="0.0" />
            <param name="T2" value="0.0" />
            <param name="T3" value="0.1" />
            <param name="Uo" value="0.1" />
            <param name="Uc" value="-0.5" />
            <param name="PMAX" value="10.0" />
            <param name="PMIN" value="0.42" />
            <param name="T4" value="0.347" />
            <param name="K1" value="0.3" />
            <param name="K2" value="0.0" />
            <param name="T5" value="7.0" />
            <param name="K3" value="0.2" />
            <param name="K4" value="0.0" />
            <param name="T6" value="0.6" />
            <param name="K5" value="0.5" />
            <param name="K6" value="0.0" />
            <param name="T7" value="0.0" />
            <param name="K7" value="0.0" />
            <param name="K8" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="615507619" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1079558486" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1393578620" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="40.0" />
            <param name="TA" value="0.02" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
