            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="128481836" date="1694633255" group="" id="911083507" instances="0" key="" name="GENERATOR_34_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663320" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663319" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="817904721" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_34_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="57.735026919" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="3.41" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.145" />
            <param name="Xd" value="1.7241" />
            <param name="Xd_" value="0.2586" />
            <param name="Tdo_" value="3.826" />
            <param name="Xd__" value="0.2029" />
            <param name="Tdo__" value="0.0316" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.6587" />
            <param name="Xq_" value="0.4524" />
            <param name="Tqo_" value="0.5084" />
            <param name="Xq__" value="0.2029" />
            <param name="Tqo__" value="0.0592" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.942857142857" />
            <param name="Y2" value="0.942857142857" />
            <param name="X3" value="1.12" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.74" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="1.012" />
            <param name="Pheta" value="0.0520335009897" />
            <param name="P0" value="508.0" />
            <param name="Q0" value="161.375" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="982717468" name="SolarSystem:PSSEbbDyn_TGOV1" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_TGOV1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="41665338">
            <param name="INIT" value="InitGv" />
            <param name="R" value="0.05" />
            <param name="T1" value="0.49" />
            <param name="VMAX" value="27.0" />
            <param name="VMIN" value="0.4" />
            <param name="T2" value="2.1" />
            <param name="T3" value="7.0" />
            <param name="Dt" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="65125907" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1665841084" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="172467254" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="40.0" />
            <param name="TA" value="0.02" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.03" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="44724674" date="1694633255" group="" id="911083507" instances="0" key="" name="GENERATOR_33_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663322" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1121025517" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_33_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="3.6" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.164" />
            <param name="Xd" value="1.86" />
            <param name="Xd_" value="0.282" />
            <param name="Tdo_" value="5.8" />
            <param name="Xd__" value="0.233" />
            <param name="Tdo__" value="0.035" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.81" />
            <param name="Xq_" value="0.466" />
            <param name="Tqo_" value="1.2" />
            <param name="Xq__" value="0.233" />
            <param name="Tqo__" value="0.054" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.939209726444" />
            <param name="Y2" value="0.939209726444" />
            <param name="X3" value="1.128" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.74912" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="0.997" />
            <param name="Pheta" value="0.0697328849342" />
            <param name="P0" value="632.0" />
            <param name="Q0" value="101.136" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728578646" name="SolarSystem:PSSEbbDyn_IEEEG1" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_IEEEG1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="130220887">
            <param name="INIT" value="InitGv" />
            <param name="K" value="20.0" />
            <param name="T1" value="0.0" />
            <param name="T2" value="0.0" />
            <param name="T3" value="0.1" />
            <param name="Uo" value="0.1" />
            <param name="Uc" value="-0.5" />
            <param name="PMAX" value="10.0" />
            <param name="PMIN" value="0.4" />
            <param name="T4" value="0.32" />
            <param name="K1" value="0.27" />
            <param name="K2" value="0.0" />
            <param name="T5" value="10.0" />
            <param name="K3" value="0.0" />
            <param name="K4" value="0.0" />
            <param name="T6" value="0.13" />
            <param name="K5" value="0.25" />
            <param name="K6" value="0.0" />
            <param name="T7" value="0.12" />
            <param name="K7" value="0.48" />
            <param name="K8" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1380602960" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1446134879" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1412402305" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="5.0" />
            <param name="TA" value="0.06" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.08" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine_13_14" group="" url="" version="" build="" crc="10277708" date="1694634962" instances="1" view="false" key="" id="1718546493">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2018330780" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="369721441" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0009" />
            <param name="XLPUP2" value="0.0101" />
            <param name="BPUP2" value="0.1723" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_10_13" group="" url="" version="" build="" crc="36698607" date="1694634962" instances="1" view="false" key="" id="927173388">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="571439467" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="515706714" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0043" />
            <param name="BPUP2" value="0.0729" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="134161924" date="1694633256" group="" id="911083507" instances="0" key="" name="GENERATOR_32_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="561619901" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_32_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="115.470053838" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="6.05" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.23" />
            <param name="Xd" value="1.87" />
            <param name="Xd_" value="0.37" />
            <param name="Tdo_" value="6.7" />
            <param name="Xd__" value="0.2805" />
            <param name="Tdo__" value="0.035" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.74" />
            <param name="Xq_" value="0.467" />
            <param name="Tqo_" value="0.41" />
            <param name="Xq__" value="0.2805" />
            <param name="Tqo__" value="0.07" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.921630094044" />
            <param name="Y2" value="0.921630094044" />
            <param name="X3" value="1.1375" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.6884" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="0.983" />
            <param name="Pheta" value="0.046390851518" />
            <param name="P0" value="650.0" />
            <param name="Q0" value="185.269" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1332762262" name="SolarSystem:PSSEbbDyn_IEESGO" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_IEESGO" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="15917499">
            <param name="INIT" value="InitGv" />
            <param name="T1" value="0.0" />
            <param name="T2" value="0.0" />
            <param name="T3" value="0.02" />
            <param name="T4" value="0.673" />
            <param name="T5" value="3.0" />
            <param name="T6" value="0.45" />
            <param name="K1" value="14.3" />
            <param name="K2" value="0.7" />
            <param name="K3" value="1.0" />
            <param name="PMAX" value="10.0" />
            <param name="PMIN" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="228782943" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1356397048" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1515954798" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="5.0" />
            <param name="TA" value="0.06" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.08" />
            <param name="TF" value="1.0" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine_10_11" group="" url="" version="" build="" crc="7722946" date="1694634962" instances="1" view="false" key="" id="873028754">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2135914589" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="271273406" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0043" />
            <param name="BPUP2" value="0.0729" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_9_39" group="" url="" version="" build="" crc="30698611" date="1694634962" instances="1" view="false" key="" id="1114897124">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1081168279" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1399984641" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.001" />
            <param name="XLPUP2" value="0.025" />
            <param name="BPUP2" value="1.2" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_4_5" group="" url="" version="" build="" crc="13354205" date="1694634962" instances="1" view="false" key="" id="1011725386">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="110911860" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="860287382" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0128" />
            <param name="BPUP2" value="0.1342" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_8_9" group="" url="" version="" build="" crc="25801777" date="1694634962" instances="1" view="false" key="" id="1911685552">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="946096313" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="834356039" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0023" />
            <param name="XLPUP2" value="0.0363" />
            <param name="BPUP2" value="0.3804" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_5_8" group="" url="" version="" build="" crc="6472566" date="1694634962" instances="1" view="false" key="" id="2004380691">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1817983910" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1939600793" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0112" />
            <param name="BPUP2" value="0.1476" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_7_8" group="" url="" version="" build="" crc="54877909" date="1694634962" instances="1" view="false" key="" id="1565225260">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="1259776196" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1616028968" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0046" />
            <param name="BPUP2" value="0.078" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_6_7" group="" url="" version="" build="" crc="1488629" date="1694634962" instances="1" view="false" key="" id="1816699036">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="573742900" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="278469775" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0006" />
            <param name="XLPUP2" value="0.0092" />
            <param name="BPUP2" value="0.113" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_6_11" group="" url="" version="" build="" crc="127595179" date="1694634962" instances="1" view="false" key="" id="787007525">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="2102087246" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="35924169" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0007" />
            <param name="XLPUP2" value="0.0082" />
            <param name="BPUP2" value="0.1389" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_5_6" group="" url="" version="" build="" crc="86534402" date="1694634963" instances="1" view="false" key="" id="384199247">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="master:Line_Berg_Options" id="116095017" x="594" y="234" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_ManualYZ" id="1369266943" x="432" y="486" w="456" h="222" z="-1" orient="0" defn="master:Line_ManualYZ" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="1.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value="0.0002" />
            <param name="XLPUP2" value="0.0026" />
            <param name="BPUP2" value="0.0434" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition build="" classid="UserCmpDefn" crc="94838196" date="1694633256" group="" id="911083507" instances="0" key="" name="GENERATOR_31_1" url="" version="" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form commentlines="4" h="400" name="" splitter="60" w="320" />
      <schematic classid="UserCanvas" scrollx="0" scrolly="0" zoomlevel="6">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" defn="master:datalabel" h="23" id="917185654" link="-1" name="master:datalabel" orient="0" q="4" w="26" x="864" y="270" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="LRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="1613152813" link="-1" name="master:datalabel" orient="4" q="4" w="28" x="864" y="306" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="S2M" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="226188455" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="270" z="130" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="LRR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663326" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pgb" h="40" id="1802975176" link="-1" name="master:pgb" orient="0" q="4" w="41" x="864" y="306" z="120" disable="false">
          <paramlist crc="55341900" link="-1" name="">
            <param name="Name" value="S2M" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663325" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xnode" h="33" id="1497402402" link="-1" name="master:xnode" orient="0" q="4" w="20" x="594" y="432" z="1" disable="false">
          <paramlist crc="37312176" link="-1" name="">
            <param name="Name" value="Im" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" h="65" id="893756951" link="-1" name="master:sandhdefn" orient="0" q="4" w="80" x="468" y="54" z="80" disable="false">
          <paramlist crc="43669124" link="-1" name="">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" h="23" id="855391291" link="-1" name="master:datalabel" orient="0" q="4" w="36" x="216" y="108" z="1" disable="false">
          <paramlist crc="127230955" link="-1" name="">
            <param name="Name" value="InitEx" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" h="82" id="1351814093" name="" orient="0" w="10" x="504" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1257175050" name="" orient="0" w="10" x="432" y="360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="882470020" name="" orient="0" w="10" x="468" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="136" id="1100557021" name="" orient="0" w="10" x="504" y="234" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="72761917" name="" orient="0" w="10" x="540" y="198" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" h="28" id="344250697" name="" orient="0" w="262" x="216" y="108" disable="false">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" h="82" id="653792352" name="" orient="0" w="64" x="432" y="54" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
          <vertex x="36" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" h="172" id="1297259964" name="" orient="0" w="208" x="540" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="54" y="54" />
          <vertex x="54" y="162" />
          <vertex x="-144" y="162" />
          <vertex x="-144" y="108" />
          <vertex x="-108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="479077618" name="" orient="0" w="10" x="468" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" h="64" id="651905659" name="" orient="0" w="10" x="504" y="504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:compar" id="456404676" x="792" y="270" w="85" h="64" z="60" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="364279856" x="738" y="288" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compar" id="778851450" x="792" y="306" w="85" h="64" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1836191807" x="756" y="234" w="76" h="35" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LRRt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1952721235" x="756" y="342" w="76" h="35" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="S2Mt" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1967042498" name="" x="792" y="270" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="44005471" name="" x="594" y="432" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645033501" name="" x="396" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1828129663" name="master:datalabel" x="396" y="432" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="TeSig" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2127281592" name="master:sync_machine" x="504" y="432" w="135" h="165" z="100" orient="0" defn="master:sync_machine" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="7307781">
            <param name="Name" value="SG_31_1" />
            <param name="Nqaxw" value="2" />
            <param name="Cnfg" value="0" />
            <param name="MM" value="1" />
            <param name="CfRa" value="1" />
            <param name="MSat" value="1" />
            <param name="icTyp" value="1" />
            <param name="Iscl" value="0" />
            <param name="View" value="1" />
            <param name="Neut" value="0" />
            <param name="itrfa" value="0" />
            <param name="izro" value="0" />
            <param name="Icsp" value="0" />
            <param name="Icmp" value="0" />
            <param name="Immd" value="0" />
            <param name="Ifmlt" value="0" />
            <param name="Term" value="3" />
            <param name="Ts" value="0.02" />
            <param name="Iexc" value="1" />
            <param name="Igov" value="1" />
            <param name="Ospd" value="1" />
            <param name="machsw" value="S2M" />
            <param name="Enab" value="LRR" />
            <param name="npadjs" value="0" />
            <param name="pset" value="0.0" />
            <param name="nftrsw" value="0" />
            <param name="hmult" value="1.0" />
            <param name="sdmftr" value="1.0" />
            <param name="sdmspd" value="1.0" />
            <param name="npadjm" value="0" />
            <param name="fldmlt" value="1.0" />
            <param name="nfldsw" value="0" />
            <param name="IorMVA" value="1" />
            <param name="Vbase" value="0.57735026919" />
            <param name="Ibase" value="57.735026919" />
            <param name="MVA" value="800" />
            <param name="OMO" value="376.991118431" />
            <param name="H" value="3.41" />
            <param name="D" value="0.0" />
            <param name="RNeut" value="20.0" />
            <param name="XNeut" value="0.0" />
            <param name="Ri" value="30.0" />
            <param name="NOM" value="1.0" />
            <param name="Rs1" value="0.002" />
            <param name="XS1" value="0.14" />
            <param name="XMD0" value="1.66" />
            <param name="R2D" value="1.4068E-03" />
            <param name="X2D" value="6.1789E-02" />
            <param name="R3D" value="4.0699E-03" />
            <param name="X3D" value="5.4581E-03" />
            <param name="X230" value="0.0" />
            <param name="XMQ" value="1.58" />
            <param name="R2Q" value="1.4145E-02" />
            <param name="X2Q" value="0.32928" />
            <param name="R3Q" value="8.1942E-03" />
            <param name="X3Q" value="9.4199E-02" />
            <param name="X231" value="0.0" />
            <param name="Ra" value="0.002" />
            <param name="Ta" value="0.332" />
            <param name="Xp" value="0.145" />
            <param name="Xd" value="1.7241" />
            <param name="Xd_" value="0.2586" />
            <param name="Tdo_" value="3.826" />
            <param name="Xd__" value="0.2029" />
            <param name="Tdo__" value="0.0225" />
            <param name="Gfld" value="1.0E+2" />
            <param name="Xkf" value="1.0E+2" />
            <param name="Xq" value="1.6587" />
            <param name="Xq_" value="0.4524" />
            <param name="Tqo_" value="0.5084" />
            <param name="Xq__" value="0.2029" />
            <param name="Tqo__" value="0.0225" />
            <param name="AGFC" value="1.0" />
            <param name="X1" value="0.0" />
            <param name="Y1" value="0.0" />
            <param name="X2" value="0.935779816514" />
            <param name="Y2" value="0.935779816514" />
            <param name="X3" value="1.14" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="1.776" />
            <param name="Y4" value="1.2" />
            <param name="X5" value="-1.0" />
            <param name="Y5" value="-1.0" />
            <param name="X6" value="-1.0" />
            <param name="Y6" value="-1.0" />
            <param name="X7" value="-1.0" />
            <param name="Y7" value="-1.0" />
            <param name="X8" value="-1.0" />
            <param name="Y8" value="-1.0" />
            <param name="X9" value="-1.0" />
            <param name="Y9" value="-1.0" />
            <param name="X10" value="-1.0" />
            <param name="Y10" value="-1.0" />
            <param name="Npnts" value="10" />
            <param name="VT" value="0.982" />
            <param name="Pheta" value="0.0" />
            <param name="P0" value="547.326" />
            <param name="Q0" value="-45.964" />
            <param name="Trmpv" value="0.1" />
            <param name="Sysfl" value="100.0" />
            <param name="Ptcon" value="0.2" />
            <param name="Theti" value="3.141592" />
            <param name="Idi" value="0.0" />
            <param name="Iqi" value="0.0" />
            <param name="Ifi" value="0.0" />
            <param name="Spdi" value="1.0" />
            <param name="POut" value="POUT" />
            <param name="QOut" value="QOUT" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="" />
            <param name="Tesmt" value="Testdy" />
            <param name="PQscl" value="1" />
            <param name="InExc" value="InitEx" />
            <param name="InGov" value="InitGv" />
            <param name="Mon1" value="1" />
            <param name="Chn1" value="" />
            <param name="Mon2" value="1" />
            <param name="Chn2" value="" />
            <param name="Mon3" value="1" />
            <param name="Chn3" value="" />
            <param name="Mon4" value="1" />
            <param name="Chn4" value="" />
            <param name="Mon5" value="1" />
            <param name="Chn5" value="" />
            <param name="Mon6" value="1" />
            <param name="Chn6" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="540367825" name="SolarSystem:PSSEbbDyn_TGOV1" x="486" y="612" w="111" h="97" z="90" orient="0" defn="SolarSystem:PSSEbbDyn_TGOV1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="41665338">
            <param name="INIT" value="InitGv" />
            <param name="R" value="0.05" />
            <param name="T1" value="0.49" />
            <param name="VMAX" value="15.0" />
            <param name="VMIN" value="0.0" />
            <param name="T2" value="2.1" />
            <param name="T3" value="7.0" />
            <param name="Dt" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="205314840" name="master:const" x="396" y="162" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="868585015" name="master:const" x="576" y="162" w="76" h="22" z="20" orient="4" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="224493767" name="SolarSystem:avr_IEEET1" x="504" y="198" w="117" h="116" z="110" orient="0" defn="SolarSystem:avr_IEEET1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="95647501">
            <param name="INIT" value="InitEx" />
            <param name="SW_REF" value="0" />
            <param name="OVR" value="1" />
            <param name="STAB" value="0" />
            <param name="CRTV" value="0" />
            <param name="TR" value="0.0" />
            <param name="KA" value="6.2" />
            <param name="TA" value="0.05" />
            <param name="VRMAX" value="5.2" />
            <param name="VRMIN" value="-4.16" />
            <param name="KE" value="1.0" />
            <param name="TE" value="0.83" />
            <param name="KF" value="0.057" />
            <param name="TF" value="0.5" />
            <param name="SW" value="0.0" />
            <param name="E1" value="2.8" />
            <param name="SE_E1" value="0.041" />
            <param name="E2" value="3.8" />
            <param name="SE_E2" value="0.368" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="Im" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-1" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SM]]></text>
        <line x1="0" y1="0" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="0" cy="36" rx="18" ry="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
      </svg>
      <graphics size="4">
        <paramlist />
        <Port id="85132980" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="Im" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1597227707" x="-1" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1267633948" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="454153023" x="-18" y="18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PSSEbbDyn_GAST" id="212352478" group="" url="" version="" build="" crc="127694120" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="1846219429" classid="CoreSegment"><![CDATA[#STORAGE INTEGER:6 REAL:16 STOR:4 RTCI:1
#BEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_GAST_CFG()
!
#ENDBEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_GAST_EXE($Tmi, $Tm, $W, $INIT, $R, $T1, $T2, $T3, $AT,
     + $KT, $VMAX, $VMIN, $Dturb)
!]]></segment>
      </script>
      <form name="" w="500" h="400" splitter="60" category-width="180">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Governor Status: 0-Initialize;1-Normal" name="INIT" group="" unit="" min="-2147483648" max="2147483647" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter a name of a signal that varies from 0 to 1 for initilization]]></help>
            <vis />
          </parameter>
        </category>
        <category name="CONs" visible="true">
          <cond />
          <parameter desc="R (speed droop)" name="R" group="General" unit="" min="0" max="0.1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.047]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="T1" name="T1" group="General" unit="sec" min="0.04" max="0.5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.4]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="T2" name="T2" group="" unit="sec" min="0.04" max="0.5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="T3" name="T3" group="General" unit="sec" min="0.04" max="5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Ambient temperature load limit" name="AT" group="General" unit="" min="0" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.85]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="KT" name="KT" group="General" unit="" min="0" max="5" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[2.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="VMAX" name="VMAX" group="General" unit="" min="0.5" max="1.2" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.85]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="VMIN" name="VMIN" group="General" unit="" min="-1" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Dturb" name="Dturb" group="General" unit="" min="0" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tmi" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tm" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-41" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="-52" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tmi]]></text>
        <line x1="-41" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="1" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GAST]]></text>
        <text x="18" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-17" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-36" x2="-18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1808982761" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Tmi" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1806038189" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1513386914" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="67319051" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="882593388" x="-52" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tmi" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1915450047" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="22130966" x="1" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="GAST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="609020033" x="18" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="133775040" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="943856747" x="-17" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="265219878" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="830911865" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="71012739" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="551864675" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1768469160" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PSSEbbDyn_IEEEG1" id="1829931387" group="" url="" version="" build="" crc="563800" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="1788293749" classid="CoreSegment"><![CDATA[#STORAGE LOGICAL:2 INTEGER:10 REAL:30 STOR:4 RTCI:1 RTCF:1
#BEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_IEEEG1_CFG()
!
#ENDBEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_IEEEG1_EXE($Tmi, $Tm, $W, $INIT, $K, $T1, $T2, $T3,
     + $Uo, $Uc, $PMAX, $PMIN, $T4, $K1, $K2, $T5, $K3, $K4, $T6, $K5, $K6, $T7,
     + $K7, $K8)
!]]></segment>
      </script>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Governor Status: 0-Initialize;1-Normal" name="INIT" group="" unit="" min="" max="" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter a name of a signal that varies from 0 to 1 for initilization]]></help>
          </parameter>
        </category>
        <category name="Cons" visible="true">
          <cond />
          <parameter desc="K" name="K" group="" unit="" min="5" max="30" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T1" name="T1" group="General" unit="sec" min="0" max="4.99" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T2" name="T2" group="General" unit="sec" min="0" max="9.99" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T3" name="T3" group="General" unit="sec" min="0.041" max="1.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Uo" name="Uo" group="General" unit="pu/sec" min="0.01" max="0.3" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Uc" name="Uc" group="General" unit="pu/sec" min="-0.3" max="-0.01" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="pu on machine MVA rating" name="PMAX" group="General" unit="pu" min="0.5" max="2.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="pu on machine MVA rating" name="PMIN" group="General" unit="pu" min="0" max="0.49" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T4" name="T4" group="General" unit="sec" min="0.0001" max="1.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K1" name="K1" group="General" unit="" min="-2.0" max="1.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K2" name="K2" group="General" unit="" min="0" max="0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T5" name="T5" group="General" unit="sec" min="0" max="9.99" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[7.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K3" name="K3" group="General" unit="" min="0" max="0.49" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K4" name="K4" group="General" unit="" min="0" max="0.49" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T6" name="T6" group="General" unit="sec" min="0.6" max="10.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K5" name="K5" group="General" unit="" min="0" max="0.35" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K6" name="K6" group="General" unit="" min="0" max="0.55" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="T7" name="T7" group="General" unit="sec" min="0" max="10.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K7" name="K7" group="General" unit="" min="0" max="0.3" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="K8" name="K8" group="General" unit="" min="0" max="0.3" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tmi" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tm" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-41" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="-52" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tmi]]></text>
        <line x1="-41" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="1" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG1]]></text>
        <text x="18" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-17" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-36" x2="-18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics>
        <paramlist />
        <Port id="171843970" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Tmi" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="554489470" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1602074553" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="538628367" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1912737620" x="-52" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tmi" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1096205903" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1324628500" x="1" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IEEEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="870084999" x="18" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="220955077" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="717625372" x="-17" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1946886342" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="357704732" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2132261687" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="296313534" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1778254064" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PSSEbbDyn_IEESGO" id="963402382" group="" url="" version="" build="" crc="45722269" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="1788625692" classid="CoreSegment"><![CDATA[#STORAGE LOGICAL:1 INTEGER:10 REAL:26 STOR:2 RTCI:1 
#BEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_IEESGO_CFG()
!
#ENDBEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_IEESGO_EXE($Tmi, $Tm, $W, $INIT, $T1, $T2, $T3, $T4,
     + $T5, $T6, $K1, $K2, $K3, $PMAX, $PMIN)
!]]></segment>
      </script>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Governor Status: 0-Initialize;1-Normal" name="INIT" group="" unit="" min="" max="" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter a name of a signal that varies from 0 to 1 for initilization]]></help>
          </parameter>
        </category>
        <category name="Cons" visible="true">
          <cond />
          <parameter desc="controller lag (sec)" name="T1" group="" unit="sec" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="controller lead compensation (sec)" name="T2" group="General" unit="sec" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="governor lag (sec)" name="T3" group="General" unit="sec" min="0.04" max="1.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="delay due to steam inlet volumes" name="T4" group="General" unit="sec" min="0.0" max="1.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="reheater delay including hot and cold leads" name="T5" group="General" unit="sec" min="0.0" max="50" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="delay due to IP-LP turbine, crossover pipes..." name="T6" group="General" unit="sec" min="0" max="1.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="1/per unit regulation" name="K1" group="General" unit="" min="5" max="30" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="fraction" name="K2" group="General" unit="" min="0.0" max="3.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="fraction" name="K3" group="General" unit="" min="-1.0" max="1.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="upper power limit" name="PMAX" group="General" unit="pu" min="0.5" max="1.5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="lower power limit" name="PMIN" group="General" unit="pu" min="0.0" max="0.5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tmi" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tm" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-41" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="-52" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tmi]]></text>
        <line x1="-41" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="1" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEESGO]]></text>
        <text x="18" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-17" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-36" x2="-18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics>
        <paramlist />
        <Port id="1936568679" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Tmi" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1016985782" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="336970522" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2108333264" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="837605518" x="-52" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tmi" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="766902371" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="478480933" x="1" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IEESGO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="748536077" x="18" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1026883558" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="791624521" x="-17" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1403531106" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1462026210" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="679878033" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1103801421" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="813048526" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PSSEbbDyn_TGOV1" id="348029411" group="" url="" version="" build="" crc="60264267" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="835943973" classid="CoreSegment"><![CDATA[#STORAGE INTEGER:4 REAL:11 STOR:2 RTCI:1
#BEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_TGOV1_CFG()
!
#ENDBEGIN
!
      CALL COMPONENT_ID(ICALL_NO, $#Component)
      CALL PSSE_TGOV1_EXE($Tmi, $Tm, $W, $INIT, $R, $T1, $VMAX, $VMIN,
     + $T2, $T3, $Dt)
!]]></segment>
      </script>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Governor Status: 0-Initialize;1-Normal" name="INIT" group="" unit="" min="" max="" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help><![CDATA[Enter a name of a signal that varies from 0 to 1 for initilization]]></help>
          </parameter>
        </category>
        <category name="Cons" visible="true">
          <cond />
          <parameter desc="Permanent droop" name="R" group="" unit="pu" min="0" max="0.1" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Steam bowl time constant T1" name="T1" group="" unit="sec" min="0.04" max="0.5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum valve position" name="VMAX" group="" unit="pu" min="0.5" max="1.2" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum valve position" name="VMIN" group="" unit="pu" min="0.0" max="1.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Time constant T2" name="T2" group="" unit="sec" min="0.0" max="5.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reheater time constant T3" name="T3" group="" unit="sec" min="0.04" max="10.0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Turbine damping coefficient Dt" name="Dt" group="" unit="pu" min="0.0" max="0.5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Tmi" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tm" x="18" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="-18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-41" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="-52" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tmi]]></text>
        <line x1="-41" y1="0" x2="-54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="1" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV1]]></text>
        <text x="18" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-17" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-36" x2="-18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="0" x2="-46" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics>
        <paramlist />
        <Port id="1791401014" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Tmi" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1107294602" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="322346208" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1781473004" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="407050638" x="-52" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tmi" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1951361760" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="544051467" x="1" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="761160001" x="18" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="784748624" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2080241005" x="-17" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="459800864" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1937154855" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1758834505" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1893236861" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1858718305" x="-41" y="0">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="se_efd" build="" crc="23980252" view="false" instances="0" date="0" id="1910955422">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment classid="CoreSegment" id="547581189" name="Fortran"><![CDATA[#STORAGE RTCF:2
#BEGIN
      associate (A => RTCF(NRTCF), B => RTCF(NRTCF+1))
      B = log($Se2/$Se1)/($E2-$E1)
      A = $Se2/EXP(B*$E2)
      end associate
      NRTCF = NRTCF + 2
#ENDBEGIN
      associate (A => RTCF(NRTCF), B => RTCF(NRTCF+1))
      $Out = $In*(A*EXP(B*$IN))
      end associate
      NRTCF = NRTCF + 2]]></segment>
      </script>
      <graphics size="4">
        <Gfx classid="Graphics.Rectangle" x="-39" y="-13" w="78" h="26" id="1710898465">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF000000" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_fg" value="#FFFFFFFF" />
            <param name="fill_bg" value="#FFFFFFFF" />
            <param name="fill_style" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" x="0" y="9" id="1405629578">
          <paramlist>
            <param name="text" value="Se(Efd)" />
            <param name="cond" value="true" />
            <param name="color" value="#FF000000" />
            <param name="angle" value="0" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 12pt" />
          </paramlist>
        </Gfx>
        <Port x="-72" y="0" id="19938975">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="In" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="-72" y="0" id="770566801">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-39" y="0" id="704098256">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-39" y="0" id="1260828379">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Port x="72" y="0" id="2107851510">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Out" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="72" y="0" id="792930171">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-33" y="0" />
        </Gfx>
      </graphics>
      <form name="" splitter="30" w="780" h="700" category-width="180" commentlines="4">
        <category name="Configuration" visible="true" splitter="30">
          <cond><![CDATA[true]]></cond>
          <parameter name="E1" desc="E1" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="1e-307" max="1E+308">
            <value><![CDATA[3.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Se1" desc="Se1" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="1e-307" max="1E+308">
            <value><![CDATA[0.6]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="E2" desc="E2" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="1e-307" max="1E+308">
            <value><![CDATA[4.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Se2" desc="Se2" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="1e-307" max="1E+308">
            <value><![CDATA[0.8]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
    </Definition>
    <Definition classid="UserCmpDefn" name="ieeet1_bc" build="" crc="31479101" view="false" instances="0" date="0" id="215645957">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment classid="CoreSegment" id="1039478334" name="Fortran"><![CDATA[#STORAGE RTCF:4
#BEGIN
      RTCF(NRTCF) = $KF/$TF
      NRTCF = NRTCF + 4
#ENDBEGIN
      if ($Re .gt. 0) then
        RTCF(NRTCF+1) = $EFD0*$KE + $Se
        RTCF(NRTCF+2) = RTCF(NRTCF+1)/$KA
        RTCF(NRTCF+3) = RTCF(NRTCF+2) + $Vm - $Vref
      endif
      $KF_TF = RTCF(NRTCF)
      $xa = RTCF(NRTCF+1)
      $xe = RTCF(NRTCF+2)
      $Vbias = RTCF(NRTCF+3)
      NRTCF = NRTCF + 4]]></segment>
      </script>
      <graphics size="4">
        <Gfx classid="Graphics.Rectangle" x="-57" y="-13" w="114" h="80" id="1468099038">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF000000" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_fg" value="#FFFFFFFF" />
            <param name="fill_bg" value="#FFFFFFFF" />
            <param name="fill_style" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" x="0" y="-27" id="149059233">
          <paramlist>
            <param name="text" value="IEEET1 Back Calc" />
            <param name="cond" value="true" />
            <param name="color" value="#FF000000" />
            <param name="angle" value="0" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 12pt" />
          </paramlist>
        </Gfx>
        <Port x="-90" y="0" id="1884664154">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="EFD0" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="-90" y="0" id="1791648883">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="0" id="434534524">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="0" id="894203956">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-53" y="5" id="1500443740">
          <paramlist>
            <param name="text" value="Ef0" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="-90" y="18" id="615780185">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Se" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="-90" y="18" id="1407511327">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="18" id="1007978575">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="18" id="63604773">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-53" y="23" id="850302589">
          <paramlist>
            <param name="text" value="Se" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="-90" y="36" id="378779406">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Vm" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="-90" y="36" id="926129017">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="36" id="619068884">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="36" id="1107208888">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-53" y="41" id="1513220628">
          <paramlist>
            <param name="text" value="Vm" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="-90" y="54" id="219588516">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Vref" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="-90" y="54" id="119802092">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="54" id="155710156">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="-57" y="54" id="1604110633">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="-53" y="59" id="941213211">
          <paramlist>
            <param name="text" value="Vref" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="90" y="0" id="1934566415">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="xa" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="90" y="0" id="20450437">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="53" y="5" id="154658757">
          <paramlist>
            <param name="text" value="xa" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="90" y="18" id="1632344692">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="xe" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="90" y="18" id="771668837">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="53" y="23" id="747568213">
          <paramlist>
            <param name="text" value="xe" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="90" y="36" id="942298238">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="Vbias" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="90" y="36" id="298153972">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="53" y="41" id="1772149378">
          <paramlist>
            <param name="text" value="Vbias" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="90" y="54" id="1096137842">
          <paramlist>
            <param name="mode" value="2" />
            <param name="name" value="KF_TF" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="3" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="90" y="54" id="926817281">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-33" y="0" />
        </Gfx>
        <Gfx classid="Graphics.Text" x="53" y="59" id="1578013160">
          <paramlist>
            <param name="text" value="KF_TF" />
            <param name="cond" value="true" />
            <param name="color" value="#FF17806D" />
            <param name="angle" value="0" />
            <param name="anchor" value="2" />
            <param name="full_font" value="Tahoma, 12world" />
          </paramlist>
        </Gfx>
        <Port x="0" y="90" id="113008438">
          <paramlist>
            <param name="mode" value="1" />
            <param name="name" value="Re" />
            <param name="dim" value="1" />
            <param name="cond" value="true" />
            <param name="datatype" value="2" />
            <param name="internal" value="false" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" x="0" y="90" id="1119157955">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF1F75FE" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="0" y="67" id="474837828">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF1F75FE" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
        </Gfx>
        <Gfx classid="Graphics.Line" x="0" y="67" id="1918403254">
          <paramlist>
            <param name="cond" value="true" />
            <param name="color" value="#FF1F75FE" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
      </graphics>
      <form name="" splitter="30" w="780" h="700" category-width="180" commentlines="4">
        <category name="Configuration" visible="true" splitter="30">
          <cond><![CDATA[true]]></cond>
          <parameter name="KA" desc="KA" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0.0" max="1E+308">
            <value><![CDATA[150]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="KE" desc="KE or zero" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0.0" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="KF" desc="KF" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0.0" max="1E+308">
            <value><![CDATA[KF]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TF" desc="TF (&gt;0) (s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="0.0" max="1E+308">
            <value><![CDATA[TF]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
    </Definition>
    <Definition classid="UserCmpDefn" name="avr_IEEET1" build="" crc="40212112" view="false" instances="0" date="1694633253" id="248948853" url="" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <script />
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="470164230" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="VIT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="396545757" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="VREF0" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="553707729" classid="Port" x="0" y="-72">
          <paramlist>
            <param name="name" value="VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1573886994" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="EFD" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1718460141" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="EFD0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1474739114" classid="Port" x="36" y="-36">
          <paramlist>
            <param name="name" value="ECOMP" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="360102542" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="735906644" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="If" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2122668543" x="-59" y="-54" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2124525509" x="-36" y="-42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="" />
            <param name="text" value="Vref0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="291113924" x="-36" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1566953130" x="-18" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IEEET1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1685935375" x="1" y="-42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1406258558" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="805043790" x="-5" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1074909468" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1318505294" x="-48" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ef0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="90970239" x="-59" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1440519541" x="-65" y="-5">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1299517444" x="-59" y="0">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="715318232" x="-36" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ef" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="69443263" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1084655240" x="33" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1490628575" x="29" y="-2">
          <vertex x="0" y="0" />
          <vertex x="4" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1906420195" x="7" y="-4">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1234305913" x="12" y="7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1550650305" x="12" y="-6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1240042158" x="3" y="-18">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1111838142" x="3" y="5">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="509792999" x="20" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="599005904" x="20" y="5">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1170312699" x="23" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="514830303" x="29" y="-5">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="374405333" x="23" y="0">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2037821417" x="23" y="-36">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="922642215" x="29" y="-41">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="197562954" x="23" y="-36">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="328302447" x="3" y="-30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="" />
            <param name="text" value="ECOMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1233897054" x="-59" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1399864345" x="-65" y="-41">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1350939782" x="-59" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="847710313" x="-48" y="-29">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="501317703" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1180851192" x="0" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="If" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="835072080" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="768464278" x="-5" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_signal" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="189838648" name="master:import" x="414" y="288" w="62" h="25" z="220" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VS" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1978896900" name="master:import" x="54" y="324" w="75" h="25" z="210" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="EFD0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2027966734" name="master:import" x="90" y="126" w="55" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1077045335" name="master:import" x="324" y="18" w="75" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="12432801" name="master:import" x="252" y="198" w="86" h="25" z="180" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="ECOMP" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="153424762" name="master:import" x="234" y="144" w="67" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VIT" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1626443425" name="master:import" x="36" y="18" w="71" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="INIT" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2061062140" name="master:import" x="360" y="126" w="93" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="SW_REF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="954348916" name="master:import" x="90" y="90" w="71" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="OVR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="942886637" name="master:import" x="450" y="360" w="77" h="25" z="250" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="STAB" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1492472777" name="master:import" x="288" y="234" w="77" h="25" z="200" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="CRTV" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1756107370" name="master:import" x="450" y="126" w="62" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="TR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="943269094" name="master:import" x="666" y="144" w="62" h="25" z="170" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="KA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1500963248" name="master:import" x="666" y="162" w="63" h="25" z="190" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="TA" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1631617906" name="master:import" x="666" y="108" w="86" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VRMAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="89716683" name="master:import" x="666" y="126" w="83" h="25" z="160" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="VRMIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1087805235" name="master:import" x="90" y="108" w="66" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="SW" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="437318400" name="master:export" x="576" y="144" w="80" h="24" z="450" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="VREF0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1004630428" x="468" y="198" w="80" h="58" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="Vm" />
            <param name="G" value="1.0" />
            <param name="T" value="TR" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1175415068" x="540" y="90" w="64" h="80" z="340" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="129960284" x="540" y="198" w="80" h="83" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:diffpole" id="282146210" x="756" y="396" w="80" h="58" z="370" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49042057">
            <param name="Limit" value="0" />
            <param name="COM" value="Differential_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="0.0" />
            <param name="G" value="KF_TF" />
            <param name="T" value="TF" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="626788399" x="684" y="198" w="80" h="64" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="xa" />
            <param name="G" value="KA" />
            <param name="T" value="TA" />
            <param name="Max" value="VRMAX" />
            <param name="Min" value="VRMIN" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="326356386" name="master:datatap" x="288" y="162" w="28" h="26" z="150" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="38224701">
            <param name="Name" value="" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1143271673" x="324" y="198" w="82" h="90" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="191642458" name="" x="522" y="324" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="398404843" name="" x="432" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="100584054" name="" x="360" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1195672625" name="master:datalabel" x="540" y="54" w="34" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vbias" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="510317053" x="612" y="198" w="80" h="64" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="906534176" name="" x="936" y="126" w="154" h="280" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
          <vertex x="-144" y="270" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="846470428" x="72" y="18" w="44" h="25" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1051603316" name="master:datalabel" x="126" y="18" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1997956926" name="" x="108" y="18" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1750004769" name="master:datalabel" x="684" y="234" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1290682627" name="master:datalabel" x="756" y="432" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="434103368" x="486" y="324" w="82" h="90" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1296200665" name="master:const" x="414" y="324" w="76" h="22" z="240" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="969218716" name="master:datalabel" x="468" y="234" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1973082754" name="master:datalabel" x="396" y="198" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2099214162" name="master:import" x="738" y="342" w="61" h="25" z="260" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="TF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1749754573" name="master:import" x="738" y="360" w="60" h="25" z="280" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="KF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2055005999" name="SolarSystem:ieeet1_bc" x="180" y="324" w="204" h="149" z="360" orient="0" defn="SolarSystem:ieeet1_bc" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="30484309">
            <param name="KA" value="KA" />
            <param name="KE" value="KE" />
            <param name="KF" value="KF" />
            <param name="TF" value="TF" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1070912601" name="master:datalabel" x="90" y="342" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Se" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="656418605" name="master:datalabel" x="90" y="360" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1018146452" name="master:datalabel" x="90" y="378" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VREFs" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1886903403" name="master:datalabel" x="180" y="414" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1206349733" name="master:datalabel" x="270" y="324" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="xa" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1993262014" name="master:datalabel" x="270" y="342" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="xe" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="557725875" name="master:datalabel" x="270" y="360" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vbias" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="730733938" name="master:datalabel" x="270" y="378" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="KF_TF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="301578584" x="396" y="90" w="82" h="90" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="728970929" name="master:datalabel" x="468" y="90" w="38" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="VREFs" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sandhdefn" id="189633320" x="324" y="90" w="80" h="65" z="320" orient="6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="49339467" name="" x="360" y="18" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="366791182" name="master:datalabel" x="324" y="54" w="30" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="INIT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1196899471" name="" x="612" y="234" w="118" h="172" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="108" y="162" />
        </Wire>
        <User classid="UserCmp" id="345637736" name="master:datalabel" x="504" y="198" w="22" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1592184096" name="master:datalabel" x="288" y="90" w="22" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vtr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="544646019" name="" x="540" y="126" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1479499881" name="master:import" x="846" y="342" w="61" h="25" z="270" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="KE" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="227369341" name="master:import" x="846" y="270" w="62" h="25" z="230" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="622805108" name="master:import" x="864" y="36" w="61" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="173939420" name="master:import" x="864" y="54" w="82" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="SE_E1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1876970345" name="master:import" x="864" y="72" w="61" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="E2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="702663421" name="master:import" x="864" y="90" w="82" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="117509081">
            <param name="Name" value="SE_E2" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="433910808" name="master:export" x="972" y="198" w="66" h="24" z="440" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="EFD" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1989403824" name="SolarSystem:se_efd" x="864" y="126" w="150" h="37" z="430" orient="4" defn="SolarSystem:se_efd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27280312">
            <param name="E1" value="E1" />
            <param name="Se1" value="SE_E1" />
            <param name="E2" value="E2" />
            <param name="Se2" value="SE_E2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1824812593" x="756" y="198" w="80" h="83" z="400" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="841263384" name="" x="792" y="126" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" id="1565383236" name="master:datalabel" x="864" y="234" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Re" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="387636457" name="master:datalabel" x="756" y="126" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Se" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1956969108" x="864" y="198" w="80" h="74" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Te" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="EFD0" />
            <param name="YHi" value="100.0" />
            <param name="YLo" value="-100.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="183846491" x="864" y="306" w="80" h="36" z="420" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KE" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1223159498" name="" x="936" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="77614024" name="" x="828" y="306" w="82" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="245715601" name="" x="792" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1028449135" name="" x="900" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <form name="" splitter="30" w="780" h="700" category-width="180" commentlines="4" help-width="490">
        <category name="Configuration" visible="true" splitter="30">
          <cond><![CDATA[true]]></cond>
          <parameter name="INIT" desc="Exciter Status: 0-Initialize;1-Normal" type="Integer" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-2147483648" max="2147483647">
            <value><![CDATA[InitEx]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="SW_REF" desc="Voltage reference: 0-internal, 1-external" type="Integer" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="-2147483648" max="2147483647">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="OVR" desc="Output internally computed initial Vref?" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter name="STAB" desc="Is there a Stabilizer?" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
          <parameter name="CRTV" desc="Control a remote voltage?" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
          </parameter>
        </category>
        <category name="Parameters" visible="true" splitter="30">
          <cond><![CDATA[true]]></cond>
          <parameter name="TR" desc="TR (s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="0" max="1E+308">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="KA" desc="KA" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[150]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TA" desc="TA (s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="0" max="1E+308">
            <value><![CDATA[0.05]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="VRMAX" desc="VRMAX or zero" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="pu" min="0" max="1E+308">
            <value><![CDATA[1.4]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="VRMIN" desc="VRMIN" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="pu" min="-1E+308" max="0">
            <value><![CDATA[-1.4]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="KE" desc="KE or zero" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="-1E+307" max="1E+308">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TE" desc="TE (&gt;0) (s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="0" max="1E+308">
            <value><![CDATA[0.5]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="KF" desc="KF" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[0.2]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TF" desc="TF (&gt;0) (s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="s" min="0" max="1E+308">
            <value><![CDATA[1.2]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="SW" desc="Switch" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="E1" desc="E1" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[4.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="SE_E1" desc="SE(E1)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[0.4]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="E2" desc="E2" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[5.0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="SE_E2" desc="SE(E2)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="" min="0" max="1E+308">
            <value><![CDATA[0.5]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
    </Definition>
  </definitions>
  <List classid="Resource">
    <Resource classid="LinkedResource" id="533023902" url=".\V50\$(compiler)\dynamic_models.lib">
      <paramlist>
        <param name="filepath" value=".\V50\$(compiler)\dynamic_models.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
  </List>
  <hierarchy>
    <call link="1205822718" name="SolarSystem:DS" z="-1" view="false" instance="0">
      <call link="1937999978" name="SolarSystem:Main" z="-1" view="true" instance="0">
        <call link="343087326" name="SolarSystem:TLine_14_15" z="-1" view="false" instance="0" />
        <call link="783518088" name="SolarSystem:TLine_2_25" z="-1" view="false" instance="0" />
        <call link="474557098" name="SolarSystem:TLine_26_28" z="-1" view="false" instance="0" />
        <call link="61453604" name="SolarSystem:TLine_26_29" z="-1" view="false" instance="0" />
        <call link="1676683047" name="SolarSystem:TLine_28_29" z="-1" view="false" instance="0" />
        <call link="1765081293" name="SolarSystem:TLine_26_27" z="-1" view="false" instance="0" />
        <call link="940407234" name="SolarSystem:TLine_17_27" z="-1" view="false" instance="0" />
        <call link="1163785575" name="SolarSystem:TLine_2_3" z="-1" view="false" instance="0" />
        <call link="1983612037" name="SolarSystem:TLine_16_17" z="-1" view="false" instance="0" />
        <call link="1208939614" name="SolarSystem:TLine_3_4" z="-1" view="false" instance="0" />
        <call link="165429342" name="SolarSystem:TLine_4_14" z="-1" view="false" instance="0" />
        <call link="1041399154" name="SolarSystem:TLine_16_21" z="-1" view="false" instance="0" />
        <call link="861130787" name="SolarSystem:TLine_16_19" z="-1" view="false" instance="0" />
        <call link="1921945590" name="SolarSystem:TLine_1_39" z="-1" view="false" instance="0" />
        <call link="818642438" name="SolarSystem:TLine_16_24" z="-1" view="false" instance="0" />
        <call link="841778095" name="SolarSystem:TLine_23_24" z="-1" view="false" instance="0" />
        <call link="1571211939" name="SolarSystem:TLine_22_23" z="-1" view="false" instance="0" />
        <call link="267510700" name="SolarSystem:TLine_13_14" z="-1" view="false" instance="0" />
        <call link="2142393244" name="SolarSystem:TLine_10_13" z="-1" view="false" instance="0" />
        <call link="75813801" name="SolarSystem:TLine_10_11" z="-1" view="false" instance="0" />
        <call link="1222114957" name="SolarSystem:TLine_21_22" z="-1" view="false" instance="0" />
        <call link="840043039" name="SolarSystem:TLine_9_39" z="-1" view="false" instance="0" />
        <call link="299297668" name="SolarSystem:TLine_5_8" z="-1" view="false" instance="0" />
        <call link="951672803" name="SolarSystem:TLine_8_9" z="-1" view="false" instance="0" />
        <call link="1434952827" name="SolarSystem:TLine_25_26" z="-1" view="false" instance="0" />
        <call link="1448549596" name="SolarSystem:TLine_4_5" z="-1" view="false" instance="0" />
        <call link="238819287" name="SolarSystem:TLine_7_8" z="-1" view="false" instance="0" />
        <call link="385259104" name="SolarSystem:TLine_17_18" z="-1" view="false" instance="0" />
        <call link="385099079" name="SolarSystem:TLine_5_6" z="-1" view="false" instance="0" />
        <call link="1720302955" name="SolarSystem:TLine_3_18" z="-1" view="false" instance="0" />
        <call link="1758680085" name="SolarSystem:TLine_6_11" z="-1" view="false" instance="0" />
        <call link="1602801441" name="SolarSystem:TLine_15_16" z="-1" view="false" instance="0" />
        <call link="802272115" name="SolarSystem:TLine_6_7" z="-1" view="false" instance="0" />
        <call link="2142150789" name="SolarSystem:TLine_1_2" z="-1" view="false" instance="0" />
        <call link="1642944385" name="SolarSystem:GENERATOR_30_1" z="10" view="false" instance="0">
          <call link="1304898304" name="SolarSystem:avr_IEEET1" z="140" view="false" instance="0" />
        </call>
        <call link="2026010137" name="SolarSystem:GENERATOR_37_1" z="20" view="false" instance="0">
          <call link="1934971415" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="1" />
        </call>
        <call link="617116508" name="SolarSystem:GENERATOR_38_1" z="30" view="false" instance="0">
          <call link="959188897" name="SolarSystem:avr_IEEET1" z="140" view="false" instance="2" />
        </call>
        <call link="1897583455" name="SolarSystem:GENERATOR_35_1" z="70" view="false" instance="0">
          <call link="1276882707" name="SolarSystem:avr_IEEET1" z="140" view="false" instance="3" />
        </call>
        <call link="1873232575" name="SolarSystem:GENERATOR_32_1" z="80" view="false" instance="0">
          <call link="1515954798" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="7" />
        </call>
        <call link="938837069" name="SolarSystem:GENERATOR_36_1" z="90" view="false" instance="0">
          <call link="1393578620" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="4" />
        </call>
        <call link="768530460" name="SolarSystem:GENERATOR_31_1" z="100" view="false" instance="0">
          <call link="224493767" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="8" />
        </call>
        <call link="862768334" name="SolarSystem:GENERATOR_34_1" z="110" view="false" instance="0">
          <call link="172467254" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="5" />
        </call>
        <call link="618746275" name="SolarSystem:GENERATOR_33_1" z="120" view="false" instance="0">
          <call link="1412402305" name="SolarSystem:avr_IEEET1" z="110" view="false" instance="6" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>