{
  "directed": false,
  "multigraph": false,
  "graph": {},
  "nodes": [
    {
      "nclass": "source",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "vsource.source"
        ],
        "source": true,
        "x": -119.0696656,
        "y": 46.6965308
      },
      "id": "sourcebus"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0701878,
        "y": 46.6960952
      },
      "id": "hvmv115_hsb1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.07071,
        "y": 46.6956596
      },
      "id": "hvmv115_hsb2"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0712322,
        "y": 46.695224
      },
      "id": "regxfmr_hvmv69sub1_lsb1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0717544,
        "y": 46.69478842
      },
      "id": "hvmv69sub1_lsb2"
    },
    {
      "nclass": "source",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0727987,
        "y": 46.69391722
      },
      "id": "hvmv69sub1_hsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0738431,
        "y": 46.69304604
      },
      "id": "hvmv11sub1_lsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0743653,
        "y": 46.69261044
      },
      "id": "hvmv_sub1_48332"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0748875,
        "y": 46.69217484
      },
      "id": "d5710794-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0754097,
        "y": 46.69173926
      },
      "id": "e192860"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.07071,
        "y": 46.69391722
      },
      "id": "hvmv69s1s2_1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0691435,
        "y": 46.6804138
      },
      "id": "hvmv69s1s2_2"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0696656,
        "y": 46.6717019
      },
      "id": "hvmv69s1s2_3"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0811537,
        "y": 46.66734596
      },
      "id": "hvmv69s1s2_4"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1072628,
        "y": 46.66734596
      },
      "id": "hvmv69s1s2_5"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1333719,
        "y": 46.65427812
      },
      "id": "hvmv69s1s2_6"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1594811,
        "y": 46.64338826
      },
      "id": "hvmv69s1s2_7"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1751466,
        "y": 46.63685434
      },
      "id": "hvmv69s1s2_8"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.190812,
        "y": 46.62901364
      },
      "id": "hvmv69s1s2_9"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2033444,
        "y": 46.62073734
      },
      "id": "hvmv69s1s2_10"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2047543,
        "y": 46.62073734
      },
      "id": "hvmv69sub2_lnb"
    },
    {
      "nclass": "source",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2047543,
        "y": 46.62160852
      },
      "id": "hvmv69sub2_hsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2047543,
        "y": 46.6233509
      },
      "id": "hvmv11sub2_lsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2047392,
        "y": 46.6247246
      },
      "id": "m1047300"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2059553,
        "y": 46.62073734
      },
      "id": "hvmv69s2s3_1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2401583,
        "y": 46.679107
      },
      "id": "hvmv69s2s3_2"
    },
    {
      "nclass": "source",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2404194,
        "y": 46.6799782
      },
      "id": "hvmv69sub3_hsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2409416,
        "y": 46.68172058
      },
      "id": "hvmv11sub3_lsb"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2412838,
        "y": 46.68271272
      },
      "id": "e203026"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0758362,
        "y": 46.69164238
      },
      "id": "m1209817"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0759062,
        "y": 46.69128624
      },
      "id": "l2801909"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0760983,
        "y": 46.69030928
      },
      "id": "m1209814"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0764049,
        "y": 46.68880242
      },
      "id": "m1209811"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0767661,
        "y": 46.68707638
      },
      "id": "m1209807"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0775224,
        "y": 46.6870583
      },
      "id": "m1209805"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0790532,
        "y": 46.68625512
      },
      "id": "l2823592"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.079055,
        "y": 46.68625
      },
      "id": "l2823592_cap"
    },
    {
      "nclass": "capacitor",
      "ndata": {
        "phases": 3,
        "nomkv": 7.2,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 900.0,
        "shunts": [
          "capacitor.capbank1a",
          "capacitor.capbank1b",
          "capacitor.capbank1c"
        ],
        "source": false,
        "x": -119.0790649,
        "y": 46.68625238
      },
      "id": "r20185"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.079326,
        "y": 46.68585872
      },
      "id": "d5513564-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0800287,
        "y": 46.68576734
      },
      "id": "e192201"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0808273,
        "y": 46.68533204
      },
      "id": "m1209800"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0819293,
        "y": 46.68476974
      },
      "id": "m1209797"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0829379,
        "y": 46.68432474
      },
      "id": "m1209791"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0837637,
        "y": 46.68393902
      },
      "id": "m1209790"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0846939,
        "y": 46.68360496
      },
      "id": "m1209788"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0863755,
        "y": 46.68298864
      },
      "id": "m1209787"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.088328,
        "y": 46.68227766
      },
      "id": "l2823611"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0895302,
        "y": 46.6816312
      },
      "id": "l3030204"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0900308,
        "y": 46.68128498
      },
      "id": "m1186072"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0908141,
        "y": 46.68084938
      },
      "id": "d6048634-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0910683,
        "y": 46.68073852
      },
      "id": "m1186067"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0917758,
        "y": 46.68033208
      },
      "id": "m3032980"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0960884,
        "y": 46.68104588
      },
      "id": "m3032977"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1013242,
        "y": 46.68152696
      },
      "id": "m1166366"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1020214,
        "y": 46.68161568
      },
      "id": "m1166368"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1038052,
        "y": 46.68181916
      },
      "id": "l2973833"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1045127,
        "y": 46.68186144
      },
      "id": "m1166373"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1046724,
        "y": 46.68187098
      },
      "id": "m1166374"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1058218,
        "y": 46.68199478
      },
      "id": "l2786266"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1064092,
        "y": 46.68205734
      },
      "id": "m1166375"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1080248,
        "y": 46.68237166
      },
      "id": "l2842383"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1084638,
        "y": 46.68236962
      },
      "id": "d6023352-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1089321,
        "y": 46.6823701
      },
      "id": "e184626"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1091086,
        "y": 46.68236204
      },
      "id": "m1166377"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1096861,
        "y": 46.68233676
      },
      "id": "m1166376"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1097759,
        "y": 46.68233284
      },
      "id": "l2842384"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1109343,
        "y": 46.68226664
      },
      "id": "m1149236"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1116456,
        "y": 46.68224172
      },
      "id": "m1149235"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1119625,
        "y": 46.6822215
      },
      "id": "d5563942-4_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1121,
        "y": 46.6822
      },
      "id": "q16483"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1122,
        "y": 46.6822
      },
      "id": "q16483_cap"
    },
    {
      "nclass": "capacitor",
      "ndata": {
        "phases": 3,
        "nomkv": 7.2,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 900.0,
        "shunts": [
          "capacitor.capbank2a",
          "capacitor.capbank2b",
          "capacitor.capbank2c"
        ],
        "source": false,
        "x": -119.1122683,
        "y": 46.6822144
      },
      "id": "r42247"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1129483,
        "y": 46.68218458
      },
      "id": "m1149233"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.114612,
        "y": 46.6820779
      },
      "id": "l3048965"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1154851,
        "y": 46.6819893
      },
      "id": "m1142843"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2182153,
        "y": 46.6153648
      },
      "id": "m1026329"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2186373,
        "y": 46.61502638
      },
      "id": "m1026328"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2177707,
        "y": 46.6157226
      },
      "id": "m1026330"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2170647,
        "y": 46.6162805
      },
      "id": "m1026331"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2164911,
        "y": 46.61673378
      },
      "id": "m1026333"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2158272,
        "y": 46.61725362
      },
      "id": "l2973162"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2149685,
        "y": 46.6179223
      },
      "id": "m1026341"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2143685,
        "y": 46.61845116
      },
      "id": "m1026347"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2132006,
        "y": 46.61919974
      },
      "id": "l3235275"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2122403,
        "y": 46.61984188
      },
      "id": "m1026354"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2116994,
        "y": 46.6201627
      },
      "id": "m1026356"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.211294,
        "y": 46.62041678
      },
      "id": "m1026357"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2101758,
        "y": 46.62116826
      },
      "id": "l3122849"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.209281,
        "y": 46.62170188
      },
      "id": "l2691954"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2080613,
        "y": 46.62245572
      },
      "id": "m1047292"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2077995,
        "y": 46.62264224
      },
      "id": "m1047293"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2071597,
        "y": 46.623081
      },
      "id": "l2763153"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2060926,
        "y": 46.6236783
      },
      "id": "l3139121"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2054971,
        "y": 46.62408654
      },
      "id": "m1047299"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.203882,
        "y": 46.6254012
      },
      "id": "l3027116"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.203005,
        "y": 46.62612896
      },
      "id": "m1047303"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2017922,
        "y": 46.62712412
      },
      "id": "l3254238"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2002089,
        "y": 46.628414
      },
      "id": "l2673346"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1994313,
        "y": 46.62905798
      },
      "id": "e182748"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1994019,
        "y": 46.62907898
      },
      "id": "d6049825-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1993757,
        "y": 46.62910402
      },
      "id": "m1047309"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1990556,
        "y": 46.62934464
      },
      "id": "n1137960"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1988625,
        "y": 46.62948978
      },
      "id": "m1047312"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1975889,
        "y": 46.63046434
      },
      "id": "l3216370"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1974141,
        "y": 46.63061544
      },
      "id": "m1047316"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1967897,
        "y": 46.63112954
      },
      "id": "l3235255"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1962708,
        "y": 46.6315772
      },
      "id": "l2897780"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1951319,
        "y": 46.63249838
      },
      "id": "m1047324"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1950207,
        "y": 46.63259122
      },
      "id": "m1047325"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1948851,
        "y": 46.63267262
      },
      "id": "q14412"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1944673,
        "y": 46.63315178
      },
      "id": "d5926308-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1942248,
        "y": 46.63330654
      },
      "id": "l2860491"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1932303,
        "y": 46.6341519
      },
      "id": "m1047339"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1922837,
        "y": 46.63481618
      },
      "id": "l2991922"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1915627,
        "y": 46.63531398
      },
      "id": "m1047345"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1909888,
        "y": 46.63570258
      },
      "id": "m1047346"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1903949,
        "y": 46.63614532
      },
      "id": "l3104134"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1896728,
        "y": 46.63682132
      },
      "id": "l2860490"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1888555,
        "y": 46.6375779
      },
      "id": "l3254218"
    },
    {
      "nclass": "capacitor",
      "ndata": {
        "phases": 3,
        "nomkv": 12.47,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 900.0,
        "shunts": [
          "capacitor.capbank4"
        ],
        "source": false,
        "x": -119.1884169,
        "y": 46.63797664
      },
      "id": "r18242"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1875949,
        "y": 46.63872438
      },
      "id": "m1069135"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.186757,
        "y": 46.6395403
      },
      "id": "m1069136"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1863872,
        "y": 46.63993208
      },
      "id": "l3235256"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1850467,
        "y": 46.6412267
      },
      "id": "l3197630"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.18304,
        "y": 46.64313652
      },
      "id": "m1069154"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1819034,
        "y": 46.64421632
      },
      "id": "m1069155"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1804516,
        "y": 46.64552402
      },
      "id": "m1069156"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1797264,
        "y": 46.6461295
      },
      "id": "l3048206"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1785906,
        "y": 46.64703696
      },
      "id": "l2766718"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1772301,
        "y": 46.6480445
      },
      "id": "l3010556"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1762644,
        "y": 46.64871544
      },
      "id": "m1069169"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1749648,
        "y": 46.64948422
      },
      "id": "e182724"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1748333,
        "y": 46.64953014
      },
      "id": "d6413567-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1747455,
        "y": 46.649595
      },
      "id": "n1139541"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1741067,
        "y": 46.6499176
      },
      "id": "m1069175"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1731885,
        "y": 46.65041418
      },
      "id": "m1069184"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1728172,
        "y": 46.65061498
      },
      "id": "m1069189"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1717579,
        "y": 46.65115006
      },
      "id": "l3195356"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1712257,
        "y": 46.65149384
      },
      "id": "m1089112"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1698667,
        "y": 46.6521457
      },
      "id": "m1089115"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1673346,
        "y": 46.65308232
      },
      "id": "m1089118"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1660942,
        "y": 46.65352986
      },
      "id": "m1089119"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.165705,
        "y": 46.65367038
      },
      "id": "m1089120"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1653295,
        "y": 46.65379896
      },
      "id": "d5472350-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1650904,
        "y": 46.65388888
      },
      "id": "190-7361"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1644418,
        "y": 46.65410388
      },
      "id": "q14404"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1645463,
        "y": 46.65406032
      },
      "id": "regxfmr_190-7361"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1639196,
        "y": 46.65427812
      },
      "id": "d6138608-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1636594,
        "y": 46.6543722
      },
      "id": "l3029502"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1621574,
        "y": 46.65492302
      },
      "id": "m1089131"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1615523,
        "y": 46.6551328
      },
      "id": "l3104125"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1600349,
        "y": 46.65601166
      },
      "id": "l3160107"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1584879,
        "y": 46.65692318
      },
      "id": "m1089141"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.156587,
        "y": 46.65808024
      },
      "id": "m1089143"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1551896,
        "y": 46.65854132
      },
      "id": "l3029498"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1541253,
        "y": 46.65891824
      },
      "id": "l2933164"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1527777,
        "y": 46.65906104
      },
      "id": "m1108286"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1526908,
        "y": 46.65906792
      },
      "id": "l2688692"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1520226,
        "y": 46.6591211
      },
      "id": "l2688693"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1505725,
        "y": 46.65923644
      },
      "id": "n1139547"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1494016,
        "y": 46.65949472
      },
      "id": "l2804249"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1476571,
        "y": 46.66033894
      },
      "id": "l3179678"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1461007,
        "y": 46.66099242
      },
      "id": "l2936279"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1446693,
        "y": 46.66107304
      },
      "id": "m1108295"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1433984,
        "y": 46.66150698
      },
      "id": "l3011298"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.14263,
        "y": 46.66248036
      },
      "id": "196-36167"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.14226,
        "y": 46.66294902
      },
      "id": "m1108298"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1416659,
        "y": 46.66417718
      },
      "id": "l2879773"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1414136,
        "y": 46.66495018
      },
      "id": "d6170302-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1413154,
        "y": 46.66541248
      },
      "id": "m1108311"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1410774,
        "y": 46.66642506
      },
      "id": "m1108315"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1405301,
        "y": 46.66769888
      },
      "id": "l2955081"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1399273,
        "y": 46.66802514
      },
      "id": "226-23751"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.138837,
        "y": 46.66861532
      },
      "id": "m1125902"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1375278,
        "y": 46.66927454
      },
      "id": "e183493"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.136505,
        "y": 46.66995952
      },
      "id": "d5958866-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1351648,
        "y": 46.67041432
      },
      "id": "l2861218"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1342011,
        "y": 46.6708684
      },
      "id": "l2917328"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1335746,
        "y": 46.6711636
      },
      "id": "m1125914"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1322256,
        "y": 46.67181416
      },
      "id": "m1125917"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1316263,
        "y": 46.67209128
      },
      "id": "m1125919"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1308861,
        "y": 46.67247992
      },
      "id": "l2992624"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.129663,
        "y": 46.67312682
      },
      "id": "l2730163"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1289129,
        "y": 46.67378164
      },
      "id": "m1125934"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1285621,
        "y": 46.67408098
      },
      "id": "l3030199"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1275139,
        "y": 46.67500784
      },
      "id": "l2955074"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1264409,
        "y": 46.67599334
      },
      "id": "m1142818"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1255798,
        "y": 46.67678852
      },
      "id": "m1142819"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1246996,
        "y": 46.67763042
      },
      "id": "l2711226"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1246812,
        "y": 46.67764802
      },
      "id": "m1142821"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1241075,
        "y": 46.67824474
      },
      "id": "l2692655"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1234634,
        "y": 46.67892828
      },
      "id": "l2674047"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1234631,
        "y": 46.67892854
      },
      "id": "m1142828"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1221701,
        "y": 46.68044628
      },
      "id": "l3160865"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1210642,
        "y": 46.6807069
      },
      "id": "m1142832"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1198517,
        "y": 46.68096224
      },
      "id": "m1142839"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1188178,
        "y": 46.68118946
      },
      "id": "e193509"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1182286,
        "y": 46.68128498
      },
      "id": "d5799561-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1172784,
        "y": 46.68147938
      },
      "id": "l3081380"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1712302,
        "y": 46.65231794
      },
      "id": "d6138609-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1712348,
        "y": 46.65242332
      },
      "id": "l2691951"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1712343,
        "y": 46.65275372
      },
      "id": "n1139542"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1712488,
        "y": 46.65306158
      },
      "id": "p827523"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1713209,
        "y": 46.653563
      },
      "id": "l2879076"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1713227,
        "y": 46.65390948
      },
      "id": "m1089122"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1713283,
        "y": 46.65499672
      },
      "id": "m1089132"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1716997,
        "y": 46.65559274
      },
      "id": "l3029503"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1721301,
        "y": 46.65641884
      },
      "id": "m1069202"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1729997,
        "y": 46.6579974
      },
      "id": "l2879073"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1734384,
        "y": 46.65881262
      },
      "id": "m1069205"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1736931,
        "y": 46.65928588
      },
      "id": "m1069208"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1755755,
        "y": 46.66055168
      },
      "id": "m1069213"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1751466,
        "y": 46.66124764
      },
      "id": "m1069215"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1741022,
        "y": 46.66124764
      },
      "id": "m1069der480-1"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 0.48,
        "loadkw": 0.0,
        "genkva": 250.0,
        "genkw": 100.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.microturb-4"
        ],
        "source": false,
        "x": -119.1730578,
        "y": 46.66124764
      },
      "id": "m1069-mt1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1768812,
        "y": 46.66139892
      },
      "id": "m1069217"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1769363,
        "y": 46.66143454
      },
      "id": "l2841626"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1782677,
        "y": 46.66217876
      },
      "id": "l3235266"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.179224,
        "y": 46.66298592
      },
      "id": "l2801950"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1796711,
        "y": 46.66327218
      },
      "id": "m1069224"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1803684,
        "y": 46.66603918
      },
      "id": "m1069230"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1803684,
        "y": 46.66691036
      },
      "id": "m1069300"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.179324,
        "y": 46.66952392
      },
      "id": "m1069310"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1782192,
        "y": 46.6713398
      },
      "id": "m1069311"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1782233,
        "y": 46.67137516
      },
      "id": "l3159448"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1783296,
        "y": 46.67229
      },
      "id": "n1138607"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1783679,
        "y": 46.6726203
      },
      "id": "m4113347"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1784169,
        "y": 46.67304148
      },
      "id": "n1144668"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1784611,
        "y": 46.67342198
      },
      "id": "m1069350"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1784769,
        "y": 46.673462
      },
      "id": "l3143999"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1789819,
        "y": 46.67449602
      },
      "id": "n1138604"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1793716,
        "y": 46.67529412
      },
      "id": "l3125349"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1796167,
        "y": 46.67553444
      },
      "id": "n1138603"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1804888,
        "y": 46.6763893
      },
      "id": "l3181545"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1814342,
        "y": 46.67682932
      },
      "id": "n1138599"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1817633,
        "y": 46.67698248
      },
      "id": "m1069376"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1816787,
        "y": 46.6771822
      },
      "id": "n1138598"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1815458,
        "y": 46.67749578
      },
      "id": "l2822877"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1814177,
        "y": 46.67803888
      },
      "id": "m1069382"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1812568,
        "y": 46.67890224
      },
      "id": "l2766741"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1811115,
        "y": 46.6801419
      },
      "id": "m1069411"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1811156,
        "y": 46.68082616
      },
      "id": "n1138597"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1811183,
        "y": 46.68128024
      },
      "id": "m1069417"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1813828,
        "y": 46.68251502
      },
      "id": "m1069418"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1816374,
        "y": 46.68317468
      },
      "id": "m1069419"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1818539,
        "y": 46.68414362
      },
      "id": "m4277837"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1814515,
        "y": 46.68653682
      },
      "id": "m1069420"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1810084,
        "y": 46.68785836
      },
      "id": "l2935549"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1806455,
        "y": 46.68908778
      },
      "id": "m1069424"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1803212,
        "y": 46.69014942
      },
      "id": "m1069428"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.180264,
        "y": 46.69043246
      },
      "id": "q14411"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1800551,
        "y": 46.69108586
      },
      "id": "d5956499-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.179935,
        "y": 46.69133694
      },
      "id": "l2766749"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1796474,
        "y": 46.6922789
      },
      "id": "m1069438"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.179518,
        "y": 46.69271228
      },
      "id": "l2925506"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1790156,
        "y": 46.6941115
      },
      "id": "n1139260"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.178982,
        "y": 46.6942051
      },
      "id": "m1069457"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1798462,
        "y": 46.69478842
      },
      "id": "d5803273-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1802448,
        "y": 46.69503186
      },
      "id": "l2876798"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1810746,
        "y": 46.69513942
      },
      "id": "m1069461"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1817553,
        "y": 46.69613728
      },
      "id": "m1069464"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1825731,
        "y": 46.69692892
      },
      "id": "m1069468"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1829204,
        "y": 46.69744388
      },
      "id": "l3216367"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1837115,
        "y": 46.69861002
      },
      "id": "l2991939"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.184842,
        "y": 46.69991406
      },
      "id": "l2673308"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1855484,
        "y": 46.7004879
      },
      "id": "l2745848"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1858838,
        "y": 46.70075092
      },
      "id": "m1069481"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1865142,
        "y": 46.70125468
      },
      "id": "m1069483"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1880859,
        "y": 46.70222126
      },
      "id": "m1047480"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1892032,
        "y": 46.70287326
      },
      "id": "m1047483"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1896857,
        "y": 46.70310826
      },
      "id": "l3010560"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1905822,
        "y": 46.70350048
      },
      "id": "m1047484"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1921928,
        "y": 46.70397606
      },
      "id": "m1047486"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1943578,
        "y": 46.7031868
      },
      "id": "l3122821"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1975952,
        "y": 46.70397248
      },
      "id": "m1047485"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1988099,
        "y": 46.70463306
      },
      "id": "l2726973"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1996703,
        "y": 46.70537938
      },
      "id": "m1047490"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1999999,
        "y": 46.70667714
      },
      "id": "l2822872"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2016468,
        "y": 46.7081809
      },
      "id": "l3104136"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2018934,
        "y": 46.70843968
      },
      "id": "m1047497"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.202655,
        "y": 46.70924798
      },
      "id": "l3160109"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2033824,
        "y": 46.7099447
      },
      "id": "196-29520"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2034335,
        "y": 46.70999362
      },
      "id": "n1137992"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2037622,
        "y": 46.71029558
      },
      "id": "d5742811-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2038545,
        "y": 46.7103969
      },
      "id": "l2820531"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2045181,
        "y": 46.71053194
      },
      "id": "m1047507"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2333835,
        "y": 46.72649696
      },
      "id": "m1026905"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2355085,
        "y": 46.7268277
      },
      "id": "m1026907"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2318085,
        "y": 46.72595682
      },
      "id": "m1026902"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2303115,
        "y": 46.72528888
      },
      "id": "p827525"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2289314,
        "y": 46.72702242
      },
      "id": "m1026chp-1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.227887,
        "y": 46.72702242
      },
      "id": "m1026chp-2"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 12.47,
        "loadkw": 0.0,
        "genkva": 4000.0,
        "genkw": 1000.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.steamgen1"
        ],
        "source": false,
        "x": -119.2273648,
        "y": 46.72702242
      },
      "id": "m1026chp-3"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2300945,
        "y": 46.7251903
      },
      "id": "m1026896"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2284955,
        "y": 46.72455128
      },
      "id": "l3120484"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2284674,
        "y": 46.72454004
      },
      "id": "m1026886"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2281481,
        "y": 46.72397324
      },
      "id": "q14413"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2265816,
        "y": 46.72310206
      },
      "id": "d5502543-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2262821,
        "y": 46.72242406
      },
      "id": "m1026872"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2256251,
        "y": 46.72176192
      },
      "id": "l2822871"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2244479,
        "y": 46.7205256
      },
      "id": "l3235257"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2239333,
        "y": 46.72053228
      },
      "id": "m1026851"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2222424,
        "y": 46.72051712
      },
      "id": "l3197646"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.220474,
        "y": 46.72053832
      },
      "id": "m1026852"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2182311,
        "y": 46.72066644
      },
      "id": "m1026854"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2174231,
        "y": 46.72084534
      },
      "id": "m1026858"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2148737,
        "y": 46.72108696
      },
      "id": "m1026861"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2144455,
        "y": 46.72069658
      },
      "id": "m1026855"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2133765,
        "y": 46.7195574
      },
      "id": "l3235254"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2122389,
        "y": 46.7190803
      },
      "id": "m3768670"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2109853,
        "y": 46.7187972
      },
      "id": "l3216345"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2095772,
        "y": 46.71829828
      },
      "id": "l2879070"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2087613,
        "y": 46.71798322
      },
      "id": "m1026830"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2080881,
        "y": 46.71776808
      },
      "id": "m3763619"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2074555,
        "y": 46.717545
      },
      "id": "m1047592"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2060808,
        "y": 46.71662198
      },
      "id": "m1047577"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2046833,
        "y": 46.71542296
      },
      "id": "l3103822"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2038191,
        "y": 46.7149438
      },
      "id": "n1136669"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2034102,
        "y": 46.71471708
      },
      "id": "m1047552"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2030894,
        "y": 46.71464682
      },
      "id": "m1047548"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2023893,
        "y": 46.71439892
      },
      "id": "l3066815"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2018277,
        "y": 46.71425884
      },
      "id": "196-29519"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2012862,
        "y": 46.71404078
      },
      "id": "n1136667"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1999313,
        "y": 46.71346174
      },
      "id": "l2858166"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2007335,
        "y": 46.71373678
      },
      "id": "d5863704-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998595,
        "y": 46.71342746
      },
      "id": "m1047528"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1994168,
        "y": 46.71321612
      },
      "id": "n1136666"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1992506,
        "y": 46.71313678
      },
      "id": "m1047526"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1986262,
        "y": 46.7128388
      },
      "id": "m1047521"
    },
    {
      "nclass": "solar",
      "ndata": {
        "phases": 3,
        "nomkv": 12.47,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 1500.0,
        "pvkw": 1000.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "pvsystem.pvfarm1"
        ],
        "source": false,
        "x": -119.1944673,
        "y": 46.71025202
      },
      "id": "m1047pv-3"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1960339,
        "y": 46.71090542
      },
      "id": "m1047pv-2"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1968171,
        "y": 46.7115588
      },
      "id": "m1047pv-1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1973393,
        "y": 46.71286558
      },
      "id": "m1047520"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1968605,
        "y": 46.7128621
      },
      "id": "m1047522"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.196295,
        "y": 46.71308338
      },
      "id": "d6077791-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1961462,
        "y": 46.71318156
      },
      "id": "n1136663"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1944139,
        "y": 46.71395636
      },
      "id": "m1047534"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1929448,
        "y": 46.71468446
      },
      "id": "m1047550"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1921198,
        "y": 46.71505906
      },
      "id": "m1047558"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.190919,
        "y": 46.71587864
      },
      "id": "m1047568"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1908382,
        "y": 46.7159583
      },
      "id": "q14733"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1903943,
        "y": 46.71621966
      },
      "id": "d5860423-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1902789,
        "y": 46.71630678
      },
      "id": "190-8593"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1896632,
        "y": 46.71678594
      },
      "id": "m1047575"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1897677,
        "y": 46.71669882
      },
      "id": "regxfmr_190-8593"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1892455,
        "y": 46.71722154
      },
      "id": "d5860450-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1887776,
        "y": 46.7176347
      },
      "id": "l2841632"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1886324,
        "y": 46.71780014
      },
      "id": "m1047574"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1876533,
        "y": 46.71861344
      },
      "id": "m1069500"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1863303,
        "y": 46.71966492
      },
      "id": "m1069504"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1857518,
        "y": 46.72010556
      },
      "id": "l2691967"
    },
    {
      "nclass": "capacitor",
      "ndata": {
        "phases": 3,
        "nomkv": 7.2,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 1200.0,
        "shunts": [
          "capacitor.capbank3a",
          "capacitor.capbank3b",
          "capacitor.capbank3c"
        ],
        "source": false,
        "x": -119.1852282,
        "y": 46.72052652
      },
      "id": "r42246"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.18515,
        "y": 46.7206
      },
      "id": "q16642_cap"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1851203,
        "y": 46.72066274
      },
      "id": "q16642"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1846503,
        "y": 46.7210112
      },
      "id": "d6290228-6_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1845154,
        "y": 46.72109942
      },
      "id": "n1136657"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1843644,
        "y": 46.72122086
      },
      "id": "m1069514"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.183648,
        "y": 46.72148718
      },
      "id": "m1069515"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1831585,
        "y": 46.72185592
      },
      "id": "n1136367"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1827936,
        "y": 46.72213072
      },
      "id": "m1069517"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1823456,
        "y": 46.72192582
      },
      "id": "n1136365"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1815733,
        "y": 46.72157256
      },
      "id": "m1069516"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1802548,
        "y": 46.72096106
      },
      "id": "m1069513"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1794188,
        "y": 46.72058436
      },
      "id": "l2766738"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1783532,
        "y": 46.7202013
      },
      "id": "m1069509"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1779839,
        "y": 46.7198764
      },
      "id": "m1069505"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1778509,
        "y": 46.71976022
      },
      "id": "n1134478"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1775653,
        "y": 46.71951076
      },
      "id": "m1069503"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.177475,
        "y": 46.71943204
      },
      "id": "e182729"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1772875,
        "y": 46.7192906
      },
      "id": "d5534969-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1771987,
        "y": 46.71920558
      },
      "id": "n1134477"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1770243,
        "y": 46.7190627
      },
      "id": "l3066814"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1765274,
        "y": 46.71867106
      },
      "id": "n1134476"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1761065,
        "y": 46.71833932
      },
      "id": "m1069499"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1748332,
        "y": 46.71742112
      },
      "id": "m1069498"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1747193,
        "y": 46.71729196
      },
      "id": "m1069495"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1744659,
        "y": 46.71734668
      },
      "id": "m1069497"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.173895,
        "y": 46.71734242
      },
      "id": "n1134475"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1728749,
        "y": 46.71733474
      },
      "id": "m1069496"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719072,
        "y": 46.7172482
      },
      "id": "n1134474"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1711294,
        "y": 46.71717862
      },
      "id": "m1089215"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1709691,
        "y": 46.71874612
      },
      "id": "m1089220"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1704469,
        "y": 46.71874612
      },
      "id": "m1089der480-2"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 0.48,
        "loadkw": 0.0,
        "genkva": 737.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.diesel590"
        ],
        "source": false,
        "x": -119.1699247,
        "y": 46.71874612
      },
      "id": "m1089-dies1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1706964,
        "y": 46.71713376
      },
      "id": "n1144663"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1702591,
        "y": 46.7170885
      },
      "id": "l3231255"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1693944,
        "y": 46.717071
      },
      "id": "l3118855"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1680149,
        "y": 46.7170922
      },
      "id": "m1089213"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1662037,
        "y": 46.71692316
      },
      "id": "l3160098"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.165824,
        "y": 46.71680306
      },
      "id": "m1089207"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1649298,
        "y": 46.71652184
      },
      "id": "m1089203"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1639657,
        "y": 46.71611664
      },
      "id": "m1089202"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1639043,
        "y": 46.71609086
      },
      "id": "m1089201"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1611829,
        "y": 46.7149737
      },
      "id": "m1089198"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1594916,
        "y": 46.71438908
      },
      "id": "m1089196"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1579491,
        "y": 46.71479544
      },
      "id": "m1089197"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1566918,
        "y": 46.71529394
      },
      "id": "m1089199"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1551244,
        "y": 46.71588234
      },
      "id": "m1108526"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.153102,
        "y": 46.71660926
      },
      "id": "m1108534"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1480757,
        "y": 46.71708594
      },
      "id": "m1108535"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1467053,
        "y": 46.71640836
      },
      "id": "m1108532"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1463925,
        "y": 46.7161684
      },
      "id": "m1108529"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1463221,
        "y": 46.71591474
      },
      "id": "q14734"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1461132,
        "y": 46.71534848
      },
      "id": "d5587291-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1460857,
        "y": 46.71529276
      },
      "id": "190-8581"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1459565,
        "y": 46.71460796
      },
      "id": "l2692635"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1460088,
        "y": 46.71482576
      },
      "id": "regxfmr_190-8581"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1458521,
        "y": 46.71395458
      },
      "id": "d5578300-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1457813,
        "y": 46.71374022
      },
      "id": "l2692633"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1456181,
        "y": 46.71336678
      },
      "id": "l2674027"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1453349,
        "y": 46.71272228
      },
      "id": "l3179646"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1451675,
        "y": 46.71205574
      },
      "id": "l2955047"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1449483,
        "y": 46.71129776
      },
      "id": "m1108505"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1448811,
        "y": 46.7109387
      },
      "id": "m1108500"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1447609,
        "y": 46.71029646
      },
      "id": "n1142104"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1445376,
        "y": 46.70924862
      },
      "id": "l3104830"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1444476,
        "y": 46.70910746
      },
      "id": "n1142103"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1441484,
        "y": 46.70863792
      },
      "id": "m1108493"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1434675,
        "y": 46.7075695
      },
      "id": "l3142049"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1431071,
        "y": 46.70701538
      },
      "id": "m1108490"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1429918,
        "y": 46.70685156
      },
      "id": "n1142100"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1426894,
        "y": 46.7064217
      },
      "id": "n1142099"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1424954,
        "y": 46.70614602
      },
      "id": "l2730106"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1419833,
        "y": 46.70472436
      },
      "id": "m1108484"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1415366,
        "y": 46.70371776
      },
      "id": "l2933135"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1415268,
        "y": 46.70369536
      },
      "id": "m4122658"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1413718,
        "y": 46.7031547
      },
      "id": "l3232902"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1412026,
        "y": 46.70256256
      },
      "id": "l3179650"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1409339,
        "y": 46.70166684
      },
      "id": "l2973791"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1407863,
        "y": 46.70113856
      },
      "id": "l2859403"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.14062,
        "y": 46.70054336
      },
      "id": "r20703"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1405949,
        "y": 46.70045366
      },
      "id": "e183473"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1405885,
        "y": 46.70036402
      },
      "id": "d5535139-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1405816,
        "y": 46.70032046
      },
      "id": "m1125997"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1401959,
        "y": 46.69892008
      },
      "id": "m1125994"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1398349,
        "y": 46.69745486
      },
      "id": "l3067478"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1396124,
        "y": 46.69656402
      },
      "id": "m1125990"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1395952,
        "y": 46.69649546
      },
      "id": "m1125989"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1393623,
        "y": 46.69555144
      },
      "id": "m1125987"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1384345,
        "y": 46.6932045
      },
      "id": "m1125976"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1377606,
        "y": 46.69310232
      },
      "id": "m1125968"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1372632,
        "y": 46.69316116
      },
      "id": "l2767341"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1368212,
        "y": 46.69310484
      },
      "id": "m1125969"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1358793,
        "y": 46.69295618
      },
      "id": "e206217"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1351996,
        "y": 46.6928718
      },
      "id": "d6198039-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1347592,
        "y": 46.6927794
      },
      "id": "l3123452"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1326675,
        "y": 46.69253564
      },
      "id": "m1125962"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1326203,
        "y": 46.69236024
      },
      "id": "m1125960"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1324306,
        "y": 46.69165466
      },
      "id": "l3214069"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1323827,
        "y": 46.69147658
      },
      "id": "m1125952"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1318334,
        "y": 46.69085696
      },
      "id": "l3214071"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1312353,
        "y": 46.69018234
      },
      "id": "m1125947"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1285163,
        "y": 46.68923576
      },
      "id": "m1125944"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1247966,
        "y": 46.6871611
      },
      "id": "m1142875"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1240278,
        "y": 46.68670774
      },
      "id": "m1142874"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1234219,
        "y": 46.6865031
      },
      "id": "m1142871"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1230042,
        "y": 46.68625698
      },
      "id": "m1142869"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1222374,
        "y": 46.68582632
      },
      "id": "m1142868"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1212274,
        "y": 46.68527276
      },
      "id": "l3030197"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1203569,
        "y": 46.68477644
      },
      "id": "m1142865"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1193946,
        "y": 46.68425042
      },
      "id": "m1142863"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1186866,
        "y": 46.68383374
      },
      "id": "m1142860"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1178673,
        "y": 46.68336398
      },
      "id": "l3160872"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1177848,
        "y": 46.6833105
      },
      "id": "q1301"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1176542,
        "y": 46.68324516
      },
      "id": "d5861005-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.117585,
        "y": 46.68319532
      },
      "id": "196-31070"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.11739,
        "y": 46.68308242
      },
      "id": "m1142851"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1165373,
        "y": 46.68259678
      },
      "id": "l2955077"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.198697,
        "y": 46.71277846
      },
      "id": "d6108141-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.199167,
        "y": 46.7126478
      },
      "id": "e206209"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2009723,
        "y": 46.7121662
      },
      "id": "l2897777"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2013961,
        "y": 46.71200746
      },
      "id": "n1144665"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2018241,
        "y": 46.71184712
      },
      "id": "m1047515"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2034981,
        "y": 46.71104494
      },
      "id": "m1047513"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2052652,
        "y": 46.71015314
      },
      "id": "196-35813"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2053745,
        "y": 46.71009774
      },
      "id": "n1140519"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2059553,
        "y": 46.70985998
      },
      "id": "d5895780-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2061957,
        "y": 46.7096814
      },
      "id": "l2991914"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.206709,
        "y": 46.70940536
      },
      "id": "m1047503"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2070512,
        "y": 46.70922136
      },
      "id": "l2841635"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2079076,
        "y": 46.70876094
      },
      "id": "l2822869"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2091707,
        "y": 46.7079097
      },
      "id": "m1026808"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2092465,
        "y": 46.70787564
      },
      "id": "m1026807"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2095233,
        "y": 46.70775128
      },
      "id": "n1140521"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2100651,
        "y": 46.7075079
      },
      "id": "l3254217"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2104214,
        "y": 46.70667526
      },
      "id": "m1026800"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.210721,
        "y": 46.70587926
      },
      "id": "m1026797"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2107322,
        "y": 46.70584402
      },
      "id": "m1026796"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2107414,
        "y": 46.70540942
      },
      "id": "m1026795"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2113519,
        "y": 46.7044864
      },
      "id": "m1026786"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2113768,
        "y": 46.70443518
      },
      "id": "m1026785"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2115684,
        "y": 46.70404132
      },
      "id": "m1026783"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2116998,
        "y": 46.70380992
      },
      "id": "m1026780"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2124414,
        "y": 46.70241036
      },
      "id": "m1026774"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2132318,
        "y": 46.70083834
      },
      "id": "m1026769"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2133055,
        "y": 46.70073276
      },
      "id": "l2841633"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.213527,
        "y": 46.70001554
      },
      "id": "d5534970-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2141358,
        "y": 46.69937644
      },
      "id": "e182732"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2142073,
        "y": 46.69925962
      },
      "id": "m1026760"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2150182,
        "y": 46.6977597
      },
      "id": "m1026744"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2162794,
        "y": 46.69559526
      },
      "id": "m1026724"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2163555,
        "y": 46.69552578
      },
      "id": "r18243"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2167039,
        "y": 46.69519212
      },
      "id": "n1139552"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2176905,
        "y": 46.69424732
      },
      "id": "m1026702"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2197208,
        "y": 46.69352872
      },
      "id": "n1139551"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2200767,
        "y": 46.693402
      },
      "id": "m1026695"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.221133,
        "y": 46.69360124
      },
      "id": "n1140818"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2213116,
        "y": 46.69363492
      },
      "id": "l2973167"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2224384,
        "y": 46.69393264
      },
      "id": "n1140819"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2228782,
        "y": 46.6940489
      },
      "id": "m1026700"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2242075,
        "y": 46.69456226
      },
      "id": "m1026706"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2262503,
        "y": 46.69461008
      },
      "id": "n1140828"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2264588,
        "y": 46.69461496
      },
      "id": "m1026708"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2264713,
        "y": 46.69461526
      },
      "id": "m1026709"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2273419,
        "y": 46.69419792
      },
      "id": "m1026701"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2281469,
        "y": 46.69363848
      },
      "id": "m1026697"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2289441,
        "y": 46.69305636
      },
      "id": "m1026690"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2301729,
        "y": 46.69213664
      },
      "id": "l2879078"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2304979,
        "y": 46.69182638
      },
      "id": "d6108145-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2309338,
        "y": 46.6915688
      },
      "id": "m1026681"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2317572,
        "y": 46.69095422
      },
      "id": "l3048221"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2323256,
        "y": 46.69043246
      },
      "id": "d5835167-6_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2359255,
        "y": 46.72610558
      },
      "id": "l3085398"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2362419,
        "y": 46.72528004
      },
      "id": "d5653457-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2364566,
        "y": 46.72496366
      },
      "id": "m1026891"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2371322,
        "y": 46.72385102
      },
      "id": "l3160102"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2373964,
        "y": 46.72300352
      },
      "id": "p827514"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2374225,
        "y": 46.7229192
      },
      "id": "m1026876"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2373122,
        "y": 46.7214197
      },
      "id": "m1026866"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2370691,
        "y": 46.71950814
      },
      "id": "m1026844"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2370686,
        "y": 46.71946568
      },
      "id": "l2876814"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.237049,
        "y": 46.71832454
      },
      "id": "m1026834"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2370358,
        "y": 46.7175529
      },
      "id": "m1026829"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2372769,
        "y": 46.71560456
      },
      "id": "m1026824"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.237673,
        "y": 46.71292178
      },
      "id": "m1009807"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2378258,
        "y": 46.71204998
      },
      "id": "m1009805"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2378242,
        "y": 46.71003422
      },
      "id": "d5621886-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2383392,
        "y": 46.70851692
      },
      "id": "m1009784"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2384108,
        "y": 46.70764996
      },
      "id": "m1009770"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2384666,
        "y": 46.70754484
      },
      "id": "n1147857"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2388465,
        "y": 46.70682942
      },
      "id": "m1009742"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2388831,
        "y": 46.7066612
      },
      "id": "p901972"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2384245,
        "y": 46.70543194
      },
      "id": "m1009726"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2384707,
        "y": 46.70439314
      },
      "id": "m1009724"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2383667,
        "y": 46.70374816
      },
      "id": "m1009720"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2383946,
        "y": 46.70334188
      },
      "id": "m1009715"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2383701,
        "y": 46.70219352
      },
      "id": "m1009705"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2384826,
        "y": 46.7015245
      },
      "id": "m1009698"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.237437,
        "y": 46.700769
      },
      "id": "m1026767"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2372363,
        "y": 46.70016138
      },
      "id": "l3216346"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2358314,
        "y": 46.69869482
      },
      "id": "l2858163"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2349709,
        "y": 46.69650362
      },
      "id": "l2766747"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2347855,
        "y": 46.6960205
      },
      "id": "m1026732"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2343615,
        "y": 46.69491544
      },
      "id": "l3047058"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.233631,
        "y": 46.69348162
      },
      "id": "l3047059"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2325867,
        "y": 46.69217484
      },
      "id": "l3047060"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.238392,
        "y": 46.68575126
      },
      "id": "m1009650"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2382887,
        "y": 46.68584736
      },
      "id": "m1009651"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.237501,
        "y": 46.68646472
      },
      "id": "m1026655"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2366095,
        "y": 46.68716346
      },
      "id": "m1026658"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2361939,
        "y": 46.6874892
      },
      "id": "l2673319"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2343047,
        "y": 46.688787
      },
      "id": "m1026662"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2338653,
        "y": 46.68936396
      },
      "id": "m1026670"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2336658,
        "y": 46.68952622
      },
      "id": "m3036170"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2336391,
        "y": 46.68954794
      },
      "id": "l2691952"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2331088,
        "y": 46.68977908
      },
      "id": "q14414"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1412047,
        "y": 46.69892656
      },
      "id": "d5867591-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1417269,
        "y": 46.69892656
      },
      "id": "e183472"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1429037,
        "y": 46.69911832
      },
      "id": "l2989566"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443824,
        "y": 46.6990649
      },
      "id": "m1108378"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1445639,
        "y": 46.69906914
      },
      "id": "m1108379"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1452515,
        "y": 46.69908516
      },
      "id": "m1108380"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1467158,
        "y": 46.69911926
      },
      "id": "l2898495"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1469487,
        "y": 46.69827316
      },
      "id": "m1108400"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.147732,
        "y": 46.69827316
      },
      "id": "m1108401"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1487763,
        "y": 46.69783758
      },
      "id": "m1108402"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1495596,
        "y": 46.69783758
      },
      "id": "m1108403"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443378,
        "y": 46.69696638
      },
      "id": "m1108404"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1479931,
        "y": 46.69696638
      },
      "id": "m1108405"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.150604,
        "y": 46.69696638
      },
      "id": "m1108406"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.150604,
        "y": 46.69783758
      },
      "id": "m1108407"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1491253,
        "y": 46.6990987
      },
      "id": "l2952003"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1509615,
        "y": 46.6991535
      },
      "id": "m1108381"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1520753,
        "y": 46.69859228
      },
      "id": "l3254237"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1530436,
        "y": 46.69984872
      },
      "id": "m1108387"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1529181,
        "y": 46.7002715
      },
      "id": "m1108398"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1540697,
        "y": 46.70012254
      },
      "id": "m1108395"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1542593,
        "y": 46.70175792
      },
      "id": "m1108410"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1556193,
        "y": 46.70052562
      },
      "id": "l2896685"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1560123,
        "y": 46.70062786
      },
      "id": "m1089185"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1560153,
        "y": 46.70052476
      },
      "id": "p850083"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1560165,
        "y": 46.70044048
      },
      "id": "221-312488"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1560193,
        "y": 46.70024728
      },
      "id": "m1089183"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1566506,
        "y": 46.7004649
      },
      "id": "l2990826"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1584367,
        "y": 46.70088674
      },
      "id": "l2990827"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1605254,
        "y": 46.70132234
      },
      "id": "l2990828"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1620325,
        "y": 46.70178288
      },
      "id": "l2841619"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1633078,
        "y": 46.7015786
      },
      "id": "m1089189"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1644398,
        "y": 46.70149744
      },
      "id": "m1089188"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.164494,
        "y": 46.69696638
      },
      "id": "m1089187"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1636585,
        "y": 46.69740198
      },
      "id": "m1089186"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1626142,
        "y": 46.69740198
      },
      "id": "m1089der480-1"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 0.48,
        "loadkw": 0.0,
        "genkva": 2250.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.lngengine1800"
        ],
        "source": false,
        "x": -119.162092,
        "y": 46.69740198
      },
      "id": "m1089-lng1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1645311,
        "y": 46.69513762
      },
      "id": "l2822863"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1645831,
        "y": 46.6932248
      },
      "id": "m1089177"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1646049,
        "y": 46.69252118
      },
      "id": "e182723"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1646047,
        "y": 46.69217484
      },
      "id": "d5746546-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.164605,
        "y": 46.69206328
      },
      "id": "l2935551"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1646024,
        "y": 46.69119358
      },
      "id": "m1089173"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1650827,
        "y": 46.69132792
      },
      "id": "m1089174"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1662695,
        "y": 46.69173926
      },
      "id": "d5534967-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1666349,
        "y": 46.69211626
      },
      "id": "p827501"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1667009,
        "y": 46.69214378
      },
      "id": "n1140516"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1686314,
        "y": 46.6929489
      },
      "id": "m1089176"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.169735,
        "y": 46.69331524
      },
      "id": "m1089179"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1716592,
        "y": 46.6935786
      },
      "id": "m1069451"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1751479,
        "y": 46.69393024
      },
      "id": "l2804282"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1765417,
        "y": 46.69396714
      },
      "id": "l3104154"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1772309,
        "y": 46.69399724
      },
      "id": "l3104155"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1777575,
        "y": 46.69410892
      },
      "id": "m1069456"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1780185,
        "y": 46.69416404
      },
      "id": "n1147867"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1782797,
        "y": 46.69416552
      },
      "id": "d5837361-8_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1787972,
        "y": 46.6941784
      },
      "id": "e182745"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1632082,
        "y": 46.6906386
      },
      "id": "l2879062"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1610476,
        "y": 46.68999688
      },
      "id": "d6320328-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1605955,
        "y": 46.68956446
      },
      "id": "m1089170"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1590551,
        "y": 46.68743692
      },
      "id": "l2748128"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1586852,
        "y": 46.68690502
      },
      "id": "m1089165"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1573215,
        "y": 46.6833981
      },
      "id": "m1089162"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1563608,
        "y": 46.68095476
      },
      "id": "m1089158"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.155926,
        "y": 46.67954544
      },
      "id": "m1089155"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1554046,
        "y": 46.67777932
      },
      "id": "m1108361"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1535682,
        "y": 46.67543616
      },
      "id": "l3048205"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1527697,
        "y": 46.67441722
      },
      "id": "m1108353"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1515398,
        "y": 46.67296574
      },
      "id": "m1108344"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1507784,
        "y": 46.67219316
      },
      "id": "m1108340"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1481365,
        "y": 46.67036946
      },
      "id": "m1108335"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1460644,
        "y": 46.66875546
      },
      "id": "m1108331"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1445019,
        "y": 46.66802788
      },
      "id": "l2767414"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1438775,
        "y": 46.66802186
      },
      "id": "m1108328"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1438432,
        "y": 46.66723026
      },
      "id": "l2820590"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.142886,
        "y": 46.66670776
      },
      "id": "m1108317"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1423535,
        "y": 46.66660544
      },
      "id": "d6141147-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1416199,
        "y": 46.666531
      },
      "id": "196-35541"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1414781,
        "y": 46.66651192
      },
      "id": "m1108316"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1412283,
        "y": 46.66645826
      },
      "id": "n1230121"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0910751,
        "y": 46.6797604
      },
      "id": "m3032981"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0900308,
        "y": 46.6795426
      },
      "id": "d6504019-6_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0893628,
        "y": 46.67936536
      },
      "id": "m1186065"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0883409,
        "y": 46.67886708
      },
      "id": "m1186064"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0882596,
        "y": 46.67883856
      },
      "id": "m1186063"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0872573,
        "y": 46.67858826
      },
      "id": "m1209776"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0861252,
        "y": 46.67848398
      },
      "id": "m1209775"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0833936,
        "y": 46.67811852
      },
      "id": "m1209774"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0823296,
        "y": 46.67801428
      },
      "id": "l3123509"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0807731,
        "y": 46.67790804
      },
      "id": "m1209772"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0777952,
        "y": 46.67772024
      },
      "id": "e192258"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0767151,
        "y": 46.6777131
      },
      "id": "m1209der480-1"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 0.48,
        "loadkw": 0.0,
        "genkva": 775.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.diesel620"
        ],
        "source": false,
        "x": -119.0761929,
        "y": 46.6777131
      },
      "id": "m1209-dies1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2029972,
        "y": 46.7148955
      },
      "id": "n1136670"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2028222,
        "y": 46.71526136
      },
      "id": "d5956471-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2024587,
        "y": 46.7163489
      },
      "id": "m1047572"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2024421,
        "y": 46.7168488
      },
      "id": "m1047580"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.202418,
        "y": 46.71694624
      },
      "id": "p828362"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2023964,
        "y": 46.71703344
      },
      "id": "n1136671"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2022488,
        "y": 46.71763148
      },
      "id": "m1047593"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2009892,
        "y": 46.71917326
      },
      "id": "m1047615"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.200972,
        "y": 46.7191977
      },
      "id": "l3216123"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1999101,
        "y": 46.72039572
      },
      "id": "n1136996"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997687,
        "y": 46.72055522
      },
      "id": "m1047649"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.199706,
        "y": 46.72089578
      },
      "id": "l2973153"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997047,
        "y": 46.72104622
      },
      "id": "n1136998"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1996966,
        "y": 46.72200126
      },
      "id": "m1047669"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1996963,
        "y": 46.7220498
      },
      "id": "m1047672"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1996934,
        "y": 46.7226003
      },
      "id": "l2822866"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997071,
        "y": 46.7230659
      },
      "id": "m1047688"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997263,
        "y": 46.72404478
      },
      "id": "m1047699"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997118,
        "y": 46.72519104
      },
      "id": "l2935554"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1997487,
        "y": 46.72581752
      },
      "id": "m1047713"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2004329,
        "y": 46.7272853
      },
      "id": "m1047720"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2004438,
        "y": 46.72731116
      },
      "id": "l2895449"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2009479,
        "y": 46.7285131
      },
      "id": "n1137005"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2010261,
        "y": 46.72869966
      },
      "id": "m1047724"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2017272,
        "y": 46.7285426
      },
      "id": "m1047722"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2017728,
        "y": 46.73008372
      },
      "id": "l2841621"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2014926,
        "y": 46.73051884
      },
      "id": "n1137986"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2011435,
        "y": 46.73106098
      },
      "id": "m1047732"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1999815,
        "y": 46.73183272
      },
      "id": "m1047737"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.199913,
        "y": 46.734149
      },
      "id": "l3027157"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998508,
        "y": 46.73572682
      },
      "id": "l2973155"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998364,
        "y": 46.73664148
      },
      "id": "l3784018"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998217,
        "y": 46.73733188
      },
      "id": "n1136028"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998185,
        "y": 46.73744336
      },
      "id": "l2876797"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1998289,
        "y": 46.73814898
      },
      "id": "r18241"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1996992,
        "y": 46.7391298
      },
      "id": "m1047763"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1772562,
        "y": 46.71982278
      },
      "id": "n1134479"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1770264,
        "y": 46.7200529
      },
      "id": "d5682346-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1765649,
        "y": 46.72052072
      },
      "id": "e206211"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1750581,
        "y": 46.72218234
      },
      "id": "n1134480"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1749296,
        "y": 46.72243256
      },
      "id": "m1069519"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1738687,
        "y": 46.72440184
      },
      "id": "n1136354"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1737714,
        "y": 46.72453878
      },
      "id": "l2748144"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1729139,
        "y": 46.72606758
      },
      "id": "m1069533"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1721328,
        "y": 46.7276346
      },
      "id": "n1136356"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719631,
        "y": 46.72797514
      },
      "id": "m1069549"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719502,
        "y": 46.72882094
      },
      "id": "m1069556"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719305,
        "y": 46.7301144
      },
      "id": "m1069564"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.171928,
        "y": 46.73062782
      },
      "id": "n1136363"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719241,
        "y": 46.73142998
      },
      "id": "r18245"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1719177,
        "y": 46.731888
      },
      "id": "e182746"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1263225,
        "y": 46.67518666
      },
      "id": "d5504876-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1262359,
        "y": 46.67504932
      },
      "id": "p829965"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1260262,
        "y": 46.67469068
      },
      "id": "l2936271"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1240291,
        "y": 46.67367772
      },
      "id": "m1142815"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1215108,
        "y": 46.67354812
      },
      "id": "m1142814"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1166528,
        "y": 46.67231744
      },
      "id": "m1142810"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1197952,
        "y": 46.67387988
      },
      "id": "m1142813"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1187508,
        "y": 46.67387988
      },
      "id": "m1142der480-1"
    },
    {
      "nclass": "generator",
      "ndata": {
        "phases": 3,
        "nomkv": 0.48,
        "loadkw": 0.0,
        "genkva": 125.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [
          "generator.lngengine100"
        ],
        "source": false,
        "x": -119.1177065,
        "y": 46.67387988
      },
      "id": "m1142-lng1"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1394414,
        "y": 46.69557118
      },
      "id": "p901945"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1395362,
        "y": 46.69559478
      },
      "id": "m1125988"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1407216,
        "y": 46.69589034
      },
      "id": "l2767340"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1407534,
        "y": 46.69589826
      },
      "id": "m3037449"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.18252,
        "y": 46.72239706
      },
      "id": "m1069518"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1823365,
        "y": 46.72257568
      },
      "id": "n1136366"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1822836,
        "y": 46.72262718
      },
      "id": "l2916620"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2393629,
        "y": 46.70759942
      },
      "id": "l2689691"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.240763,
        "y": 46.70739112
      },
      "id": "m1009763"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2419282,
        "y": 46.70671908
      },
      "id": "e182733"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2027,
        "y": 46.626
      },
      "id": "f739845"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2027,
        "y": 46.6259
      },
      "id": "293471"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2028,
        "y": 46.62602
      },
      "id": "d5686080-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2028489,
        "y": 46.62607268
      },
      "id": "p827580"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2029393,
        "y": 46.62610526
      },
      "id": "n1145954"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1907477,
        "y": 46.71572562
      },
      "id": "p827527"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1906439,
        "y": 46.71571116
      },
      "id": "n1136658"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1899191,
        "y": 46.71561
      },
      "id": "m1047566"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2241925,
        "y": 46.694778
      },
      "id": "n1140825"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2241723,
        "y": 46.69506912
      },
      "id": "l3216368"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2241606,
        "y": 46.6954648
      },
      "id": "n1140827"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2241533,
        "y": 46.69571152
      },
      "id": "m1026726"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2236733,
        "y": 46.696111
      },
      "id": "l2814529"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2228921,
        "y": 46.69457762
      },
      "id": "n1140823"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2229147,
        "y": 46.69544142
      },
      "id": "l2851933"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2230151,
        "y": 46.69576846
      },
      "id": "l3207907"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2230254,
        "y": 46.695802
      },
      "id": "m3037441"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0904562,
        "y": 46.6784125
      },
      "id": "p829977"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0912744,
        "y": 46.67759044
      },
      "id": "m1186061"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0903993,
        "y": 46.67571756
      },
      "id": "l3139366"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0901658,
        "y": 46.67407694
      },
      "id": "m4362177"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0901074,
        "y": 46.67314206
      },
      "id": "m1186052"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0901606,
        "y": 46.67307142
      },
      "id": "198-5320"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.090196,
        "y": 46.67302432
      },
      "id": "221-311359"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0906349,
        "y": 46.67244114
      },
      "id": "l3234149"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1398162,
        "y": 46.69892356
      },
      "id": "l2730149"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.154764,
        "y": 46.69903686
      },
      "id": "l2728247"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2340167,
        "y": 46.72979232
      },
      "id": "196-29518"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2327019,
        "y": 46.73047612
      },
      "id": "l3122816"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2278278,
        "y": 46.75339126
      },
      "id": "l2673313"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2278683,
        "y": 46.7543267
      },
      "id": "m1027011"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2296773,
        "y": 46.74141298
      },
      "id": "l2804256"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2291791,
        "y": 46.74206262
      },
      "id": "m1026960"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2277014,
        "y": 46.75084626
      },
      "id": "l2916608"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.22778,
        "y": 46.75208164
      },
      "id": "m1027002"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2312388,
        "y": 46.73674214
      },
      "id": "l3160103"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2311128,
        "y": 46.73706932
      },
      "id": "m1026950"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2280353,
        "y": 46.75781246
      },
      "id": "l3254213"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2279114,
        "y": 46.75871924
      },
      "id": "m1027039"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2349894,
        "y": 46.7277929
      },
      "id": "m1026915"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.234832,
        "y": 46.7281114
      },
      "id": "d5774457-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.234779,
        "y": 46.72834962
      },
      "id": "m1026920"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2342765,
        "y": 46.72962474
      },
      "id": "m1026926"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2340914,
        "y": 46.72975346
      },
      "id": "m1026927"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2305582,
        "y": 46.73850268
      },
      "id": "m1026954"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2279404,
        "y": 46.7557704
      },
      "id": "m1027013"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2280109,
        "y": 46.75717862
      },
      "id": "m1027023"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2279258,
        "y": 46.7591056
      },
      "id": "m1027043"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.227951,
        "y": 46.7597366
      },
      "id": "m1027055"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2079834,
        "y": 46.71795416
      },
      "id": "m3763624"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2079437,
        "y": 46.71802478
      },
      "id": "m3763618"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2174433,
        "y": 46.6935647
      },
      "id": "l2729414"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2145376,
        "y": 46.69762906
      },
      "id": "n1140817"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2292561,
        "y": 46.74319604
      },
      "id": "m1026970"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2288982,
        "y": 46.74403834
      },
      "id": "m1026977"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2283965,
        "y": 46.74478338
      },
      "id": "m1026978"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2283858,
        "y": 46.74484794
      },
      "id": "m1026979"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2282193,
        "y": 46.74584928
      },
      "id": "m1026984"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2281799,
        "y": 46.74687778
      },
      "id": "m1026986"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2278534,
        "y": 46.74903344
      },
      "id": "m1026997"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2277746,
        "y": 46.74989292
      },
      "id": "m1027000"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1567058,
        "y": 46.65913412
      },
      "id": "m1089145"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1561652,
        "y": 46.6593808
      },
      "id": "l3215385"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1568495,
        "y": 46.66018578
      },
      "id": "l3047289"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2142851,
        "y": 46.69754808
      },
      "id": "l3235258"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0833869,
        "y": 46.6781802
      },
      "id": "221-242079"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.0831217,
        "y": 46.67891052
      },
      "id": "l3011293"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1509608,
        "y": 46.69933354
      },
      "id": "221-308718"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1509601,
        "y": 46.69981482
      },
      "id": "l2803199"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1527958,
        "y": 46.70027372
      },
      "id": "221-311609"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1520828,
        "y": 46.7002868
      },
      "id": "l2915542"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1529018,
        "y": 46.69983156
      },
      "id": "221-311905"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.152664,
        "y": 46.69980798
      },
      "id": "l3215203"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1509609,
        "y": 46.69925918
      },
      "id": "p862322"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1529884,
        "y": 46.69984014
      },
      "id": "p850080"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1528654,
        "y": 46.70027246
      },
      "id": "p850072"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1819186,
        "y": 46.67702884
      },
      "id": "p827563"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.182027,
        "y": 46.67706116
      },
      "id": "n1138595"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1838847,
        "y": 46.67771506
      },
      "id": "m3036167"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1831714,
        "y": 46.6785778
      },
      "id": "l3085391"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1839325,
        "y": 46.67773502
      },
      "id": "l2973156"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.185068,
        "y": 46.67823582
      },
      "id": "d6017295-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1854472,
        "y": 46.67881524
      },
      "id": "m1069393"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1863686,
        "y": 46.67945118
      },
      "id": "m1069408"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1867359,
        "y": 46.67767098
      },
      "id": "l3029501"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1867602,
        "y": 46.67765364
      },
      "id": "m3036165"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1865418,
        "y": 46.6767382
      },
      "id": "l3235252"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1889259,
        "y": 46.67592808
      },
      "id": "l3197636"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1889005,
        "y": 46.67463772
      },
      "id": "m1047424"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1896668,
        "y": 46.67443394
      },
      "id": "l3104127"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 3,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1889304,
        "y": 46.6737102
      },
      "id": "l2691949"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1902899,
        "y": 46.67257308
      },
      "id": "l2692000"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1918564,
        "y": 46.6717019
      },
      "id": "l2841000"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1930531,
        "y": 46.67125964
      },
      "id": "l2841648"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1951638,
        "y": 46.67083092
      },
      "id": "m1047409"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 2,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1781093,
        "y": 46.6701605
      },
      "id": "m1069285"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 2,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1781099,
        "y": 46.67013594
      },
      "id": "m4113348"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 2,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1781104,
        "y": 46.67011512
      },
      "id": "m1069284"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1781008,
        "y": 46.66998396
      },
      "id": "p850401"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1780943,
        "y": 46.66992446
      },
      "id": "221-311583"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1780881,
        "y": 46.6698674
      },
      "id": "n1139250"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1771442,
        "y": 46.66847192
      },
      "id": "l2821770"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1760562,
        "y": 46.66830008
      },
      "id": "m1069247"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1739525,
        "y": 46.66830308
      },
      "id": "m1069248"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1714005,
        "y": 46.66944892
      },
      "id": "l2915534"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1735838,
        "y": 46.66831516
      },
      "id": "193-48013"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1780879,
        "y": 46.67001876
      },
      "id": "p850400"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1780518,
        "y": 46.66992324
      },
      "id": "221-311595"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.178032,
        "y": 46.66987058
      },
      "id": "n1139251"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1759875,
        "y": 46.66832422
      },
      "id": "m1069249"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1757489,
        "y": 46.66882476
      },
      "id": "l2803194"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1763345,
        "y": 46.66967804
      },
      "id": "l3047073"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1739597,
        "y": 46.66832422
      },
      "id": "m1069250"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1736994,
        "y": 46.66841764
      },
      "id": "l2690868"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1736427,
        "y": 46.66834782
      },
      "id": "228-979371-2_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443977,
        "y": 46.69916418
      },
      "id": "p904451"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1444711,
        "y": 46.69919096
      },
      "id": "221-282819"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1445672,
        "y": 46.69919202
      },
      "id": "n1230122"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1446078,
        "y": 46.70076948
      },
      "id": "l3233412"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443817,
        "y": 46.70087188
      },
      "id": "m1108413"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.144821,
        "y": 46.70268282
      },
      "id": "m1108460"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443741,
        "y": 46.70298108
      },
      "id": "l2821087"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1455143,
        "y": 46.70282936
      },
      "id": "l2990098"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1461665,
        "y": 46.7026924
      },
      "id": "m1108462"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1479677,
        "y": 46.70305508
      },
      "id": "l3027671"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1482473,
        "y": 46.70129716
      },
      "id": "m1108423"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1482517,
        "y": 46.70004992
      },
      "id": "m1108393"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1482809,
        "y": 46.70004186
      },
      "id": "193-51796"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1482486,
        "y": 46.70168304
      },
      "id": "m1108433"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1482803,
        "y": 46.70045114
      },
      "id": "228-1048090-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1483682,
        "y": 46.7021277
      },
      "id": "l3102286"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1475734,
        "y": 46.70285802
      },
      "id": "m1108464"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1469177,
        "y": 46.70294692
      },
      "id": "l3233413"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1467303,
        "y": 46.7009123
      },
      "id": "l3252336"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1464331,
        "y": 46.70190402
      },
      "id": "l2802480"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.146068,
        "y": 46.70266396
      },
      "id": "m1108459"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1443784,
        "y": 46.70155908
      },
      "id": "l3027670"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1444237,
        "y": 46.70085572
      },
      "id": "m1108412"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1456287,
        "y": 46.70046496
      },
      "id": "l2690187"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1449535,
        "y": 46.69983438
      },
      "id": "l2708744"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1450375,
        "y": 46.69920108
      },
      "id": "n1230123"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1451486,
        "y": 46.69920438
      },
      "id": "221-282818"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1452366,
        "y": 46.69917782
      },
      "id": "p904452"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.178707,
        "y": 46.66483814
      },
      "id": "m1069226"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1786452,
        "y": 46.66479772
      },
      "id": "d5712486-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1785882,
        "y": 46.66477212
      },
      "id": "e206210"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1785225,
        "y": 46.66473566
      },
      "id": "m1069225"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1788807,
        "y": 46.66552098
      },
      "id": "l3122819"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1783483,
        "y": 46.66463886
      },
      "id": "n1139544"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.177969,
        "y": 46.66442808
      },
      "id": "l2897776"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.1756279,
        "y": 46.66392488
      },
      "id": "l3254215"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2078418,
        "y": 46.7180337
      },
      "id": "p1121283"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2077958,
        "y": 46.71805954
      },
      "id": "221-559682"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2076798,
        "y": 46.71821312
      },
      "id": "n1140525"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2071297,
        "y": 46.71877382
      },
      "id": "l3645809"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2068474,
        "y": 46.72067798
      },
      "id": "l3645810"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2069908,
        "y": 46.72071684
      },
      "id": "m3763623"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2068912,
        "y": 46.72267614
      },
      "id": "l3645811"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2069742,
        "y": 46.72269992
      },
      "id": "193-103041"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2075219,
        "y": 46.72397324
      },
      "id": "228-1353934-4_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2076813,
        "y": 46.72513998
      },
      "id": "l3645812"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2072066,
        "y": 46.7247578
      },
      "id": "m3763620"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.207725,
        "y": 46.71823294
      },
      "id": "n1140526"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2078498,
        "y": 46.71808422
      },
      "id": "221-559681"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.207892,
        "y": 46.71805748
      },
      "id": "p1121282"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2026152,
        "y": 46.71689406
      },
      "id": "n1136672"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2028141,
        "y": 46.71694598
      },
      "id": "l3253995"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.201216,
        "y": 46.7191372
      },
      "id": "n1136995"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2014287,
        "y": 46.71910334
      },
      "id": "m1047613"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2014352,
        "y": 46.7191023
      },
      "id": "m1047612"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2014976,
        "y": 46.7190459
      },
      "id": "p828360"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2018437,
        "y": 46.71924448
      },
      "id": "l2729206"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.203319,
        "y": 46.72234322
      },
      "id": "l2729207"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2033444,
        "y": 46.72229622
      },
      "id": "228-961799-3_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2033895,
        "y": 46.7222182
      },
      "id": "193-46661"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2019877,
        "y": 46.72106352
      },
      "id": "l2897554"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2035717,
        "y": 46.71988188
      },
      "id": "m1047633"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2035805,
        "y": 46.7199873
      },
      "id": "l2766499"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2034689,
        "y": 46.7185311
      },
      "id": "l2878848"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2014291,
        "y": 46.7190387
      },
      "id": "p828359"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.227887,
        "y": 46.75908218
      },
      "id": "d6019477-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2275737,
        "y": 46.75912574
      },
      "id": "e182727"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2274693,
        "y": 46.7591693
      },
      "id": "m1027042"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2273648,
        "y": 46.75925954
      },
      "id": "l3235248"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2272799,
        "y": 46.75898128
      },
      "id": "n1144666"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2267564,
        "y": 46.7588805
      },
      "id": "m1027041"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2263553,
        "y": 46.75982134
      },
      "id": "l2916607"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2256183,
        "y": 46.75854504
      },
      "id": "l3010564"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2235895,
        "y": 46.7580398
      },
      "id": "l2710515"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2212154,
        "y": 46.75798078
      },
      "id": "m1027027"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2186653,
        "y": 46.61500926
      },
      "id": "d6140778-1_int"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2186964,
        "y": 46.61498016
      },
      "id": "e182731"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.219236,
        "y": 46.61455816
      },
      "id": "m1026327"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2186863,
        "y": 46.6142583
      },
      "id": "l3122823"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2225319,
        "y": 46.61693756
      },
      "id": "l3197643"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2205164,
        "y": 46.61350964
      },
      "id": "l2841636"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2211438,
        "y": 46.6129871
      },
      "id": "m1026324"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
        "x": -119.2218455,
        "y": 46.61244976
      },
      "id": "m1026323"
    },
    {
      "nclass": "bus",
      "ndata": {
        "phases": 1,
        "nomkv": 0.0,
        "loadkw": 0.0,
        "genkva": 0.0,
        "genkw": 0.0,
        "pvkva": 0.0,
        "pvkw": 0.0,
        "batkva": 0.0,
        "batkw": 0.0,
        "batkwh": 0.0,
        "capkvar": 0.0,
        "shunts": [],
        "source": false,
